  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         727
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       18098
  Total Number of Numeric Fields=       39469
  Total Number of Fields=       57567
  Processing Input Data File (in.idf) -- Start
      1 ! This file is obsolete, because it does not define external interface with MLE+
      2 ! This file should not be used to generate normal (non-DR) load.
      3 ! The instrumented IDF file in ../capacity and the .M files there should be used.
      4 ! In particular, run_normalLoad.m should be used.
      5 
      6 !-Generator IDFEditor 1.42
      7 !-Option OriginalOrderTop UseSpecialFormat
      8 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      9 !-      Use '!' comments if they need to be retained when using the IDFEditor.
     10 ! RefBldgLargeOfficeNew2004_Chicago.idf
     11 !
     12 ! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
     13 !
     14 ! DOE Commercial Reference Building
     15 ! Large office, new construction 90.1-2004
     16 ! Version 1.3_5.0
     17 ! EnergyPlus Version 6.0
     18 ! ASHRAE Standards 90.1-2004 and 62-1999
     19 !
     20 ! Description:  12 story plus basement, office building.
     21 ! Form:         Area = 46,320 m2 (498,588 ft2); Number of Stories = 12; Shape = rectangle, Aspect ratio = 1.5
     22 ! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
     23 !               Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
     24 !               Windows: window-to-wall ratio = 38.0%, equal distribution of windows
     25 !               Infiltration in perimeter zones only
     26 !                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
     27 !                              25% of full value when ventilation system on.
     28 ! HVAC:         2 water-cooled chillers, VAV with reheat and plenum zones
     29 !               Economizer per 90.1-2004
     30 !               Chiller part load curve corrected from original
     31 !
     32 ! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2) (building area method);
     33 !               elec. plug loads = 10.76 W/m2 (1.0 W/ft2)
     34 !               gas plug load = 0 W/m2 (0 W/ft2)
     35 !               people = 2,397 total, 5.38/100 m2 (5.0/1000 ft2); basement 2.69/100 m2 (2.5/1000 ft2)
     36 !               elevators = 12 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
     37 !
     38 ! Detached Shading:               None
     39 ! Daylight:                       None
     40 ! Natural Ventilation:            None
     41 ! Zonal Equipment:                None
     42 ! Air Primary Loops:              VAV WITH REHEAT
     43 ! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
     44 ! System Equipment Autosize:      Yes
     45 ! Purchased Cooling:              None
     46 ! Purchased Heating:              None
     47 ! Coils:                          Coil:Cooling:Water; Coil:Heating:Water
     48 ! Pumps:                          Yes
     49 ! Boilers:                        Boiler:HotWater (gas-fired)
     50 ! Chillers:                       Chiller:Electric:ReformulatedEIR (water-cooled)
     51 !***** NOTICE *****
     52 !***** The Reference Buildings were prepared as an account of work sponsored by an *****
     53 !***** agency of the United States government. Neither the United States *****
     54 !***** government nor any agency thereof, nor any of their employees, makes *****
     55 !***** any warranty, express or implied, or assumes any legal liability or *****
     56 !***** responsibility for the accuracy, completeness, or usefulness of any *****
     57 !***** information, apparatus, product, or process disclosed, or represents *****
     58 !***** that its use would not infringe privately owned rights. Reference *****
     59 !***** herein to any specific commercial product, process, or service by *****
     60 !***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
     61 !***** constitute or imply its endorsement, recommendation, or favoring by *****
     62 !***** the United States government or any agency thereof. The views and *****
     63 !***** opinions of authors expressed herein do not necessarily state or *****
     64 !***** reflect those of the United States government or any agency thereof. *****
     65 !***** Access to and use of the Reference Buildings imposes the following obligations *****
     66 !***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
     67 !***** any publication(s) that that result from the use of Reference Buildings. *****
     68 !***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
     69 !***** advertising or publicity that implies endorsement or promotion of any *****
     70 !***** products, services or commercial entities. *****
     71 ! Reference citation for the Commercial Reference Buildings:
     72 ! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
     73 ! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
     74 ! Yazdanian, M.; Crawley, D. (2010).
     75 ! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
     76 ! Washington, DC: U.S. Department of Energy, Energy Efficiency and
     77 ! Renewable Energy, Office of Building Technologies.
     78 ! ***GENERAL SIMULATION PARAMETERS***
     79 ! Number of Zones: 19
     80 
     81   Version,8.1;
     82 
     83   SimulationControl,
     84     YES,                     !- Do Zone Sizing Calculation
     85     YES,                     !- Do System Sizing Calculation
     86     YES,                     !- Do Plant Sizing Calculation
     87     NO,                     !- Run Simulation for Sizing Periods
     88     YES;                      !- Run Simulation for Weather File Run Periods
     89 
     90   Building,
     91     Ref Bldg Large Office New2004_v1.3_5.0,  !- Name
     92     0.0000,                  !- North Axis {deg}
     93     City,                    !- Terrain
     94     0.0400,                  !- Loads Convergence Tolerance Value
     95     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
     96     FullInteriorAndExterior, !- Solar Distribution
     97     25,                      !- Maximum Number of Warmup Days
     98     6;                       !- Minimum Number of Warmup Days
     99 
    100   RunPeriod,
    101     ,                        !- Name
    102     7,                       !- Begin Month
    103     1,                       !- Begin Day of Month
    104     7,                       !- End Month
    105     31,                      !- End Day of Month
    106     Thursday,                !- Day of Week for Start Day 2012 Sun 2013 Tue
    107     No,                      !- Use Weather File Holidays and Special Days
    108     No,                      !- Use Weather File Daylight Saving Period
    109     Yes,                      !- Apply Weekend Holiday Rule
    110     Yes,                     !- Use Weather File Rain Indicators
    111     Yes,                     !- Use Weather File Snow Indicators
    112     1.0000;                  !- Number of Times Runperiod to be Repeated
    113 
    114 ! ***HOLIDAYS & DAYLIGHT SAVINGS***
    115 
    116   RunPeriodControl:DaylightSavingTime,
    117     2nd Sunday in March,     !- Start Date
    118     1st Sunday in November;  !- End Date
    119 
    120   RunPeriodControl:SpecialDays,
    121     New Years Day,           !- Name
    122     January 1,               !- Start Date
    123     1,                       !- Duration {days}
    124     Holiday;                 !- Special Day Type
    125 
    126   RunPeriodControl:SpecialDays,
    127     Veterans Day,            !- Name
    128     November 11,             !- Start Date
    129     1,                       !- Duration {days}
    130     Holiday;                 !- Special Day Type
    131 
    132   RunPeriodControl:SpecialDays,
    133     Christmas,               !- Name
    134     December 25,             !- Start Date
    135     1,                       !- Duration {days}
    136     Holiday;                 !- Special Day Type
    137 
    138   RunPeriodControl:SpecialDays,
    139     Independence Day,        !- Name
    140     July 4,                  !- Start Date
    141     1,                       !- Duration {days}
    142     Holiday;                 !- Special Day Type
    143 
    144   RunPeriodControl:SpecialDays,
    145     MLK Day,                 !- Name
    146     3rd Monday in January,   !- Start Date
    147     1,                       !- Duration {days}
    148     Holiday;                 !- Special Day Type
    149 
    150   RunPeriodControl:SpecialDays,
    151     Presidents Day,          !- Name
    152     3rd Monday in February,  !- Start Date
    153     1,                       !- Duration {days}
    154     Holiday;                 !- Special Day Type
    155 
    156   RunPeriodControl:SpecialDays,
    157     Memorial Day,            !- Name
    158     Last Monday in May,      !- Start Date
    159     1,                       !- Duration {days}
    160     Holiday;                 !- Special Day Type
    161 
    162   RunPeriodControl:SpecialDays,
    163     Labor Day,               !- Name
    164     1st Monday in September, !- Start Date
    165     1,                       !- Duration {days}
    166     Holiday;                 !- Special Day Type
    167 
    168   RunPeriodControl:SpecialDays,
    169     Columbus Day,            !- Name
    170     2nd Monday in October,   !- Start Date
    171     1,                       !- Duration {days}
    172     Holiday;                 !- Special Day Type
    173 
    174   RunPeriodControl:SpecialDays,
    175     Thanksgiving,            !- Name
    176     4th Thursday in November,!- Start Date
    177     1,                       !- Duration {days}
    178     Holiday;                 !- Special Day Type
    179 
    180 ! ***SCHEDULE TYPES***
    181 
    182   ScheduleTypeLimits,
    183     Any Number;              !- Name
    184 
    185   ScheduleTypeLimits,
    186     Fraction,                !- Name
    187     0.0,                     !- Lower Limit Value
    188     1.0,                     !- Upper Limit Value
    189     CONTINUOUS;              !- Numeric Type
    190 
    191   ScheduleTypeLimits,
    192     Temperature,             !- Name
    193     -60,                     !- Lower Limit Value
    194     200,                     !- Upper Limit Value
    195     CONTINUOUS;              !- Numeric Type
    196 
    197   ScheduleTypeLimits,
    198     On/Off,                  !- Name
    199     0,                       !- Lower Limit Value
    200     1,                       !- Upper Limit Value
    201     DISCRETE;                !- Numeric Type
    202 
    203   ScheduleTypeLimits,
    204     Control Type,            !- Name
    205     0,                       !- Lower Limit Value
    206     4,                       !- Upper Limit Value
    207     DISCRETE;                !- Numeric Type
    208 
    209   ScheduleTypeLimits,
    210     Humidity,                !- Name
    211     10,                      !- Lower Limit Value
    212     90,                      !- Upper Limit Value
    213     CONTINUOUS;              !- Numeric Type
    214 
    215   ScheduleTypeLimits,
    216     Number;                  !- Name
    217 
    218 ! ***ALWAYS ON SCHEDULE***
    219 
    220   Schedule:Compact,
    221     ALWAYS_ON,               !- Name
    222     On/Off,                  !- Schedule Type Limits Name
    223     Through: 12/31,          !- Field 1
    224     For: AllDays,            !- Field 2
    225     Until: 24:00,1;          !- Field 3
    226 
    227  ExternalInterface,
    228     PtolemyServer;           !- Name of External Interface
    229 
    230 ! ***MISC SIMULATION PARAMETERS***
    231 
    232   SurfaceConvectionAlgorithm:Inside,TARP;
    233 
    234   SurfaceConvectionAlgorithm:Outside,DOE-2;
    235 
    236   HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;
    237 
    238   ZoneAirHeatBalanceAlgorithm,
    239     AnalyticalSolution;      !- Algorithm
    240 
    241   Sizing:Parameters,
    242     1.33,                    !- Heating Sizing Factor
    243     1.33,                    !- Cooling Sizing Factor
    244     6;                       !- Timesteps in Averaging Window
    245 
    246   ConvergenceLimits,
    247     2,                       !- Minimum System Timestep {minutes}
    248     25;                      !- Maximum HVAC Iterations
    249 
    250   ShadowCalculation,
    251     AverageOverDaysInFrequency,  !- Calculation Method
    252     7,                       !- Calculation Frequency
    253     15000;                   !- Maximum Figures in Shadow Overlap Calculations
    254 
    255   Timestep,12;                !- Number of time steps in an hour
    256 
    257 ! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
    258 
    259   Site:Location,
    260     USA IL-CHICAGO-OHARE,    !- Name
    261     41.77,                   !- Latitude {deg}
    262     -87.75,                  !- Longitude {deg}
    263     -6.00,                   !- Time Zone {hr}
    264     190;                     !- Elevation {m}
    265 
    266 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
    267 
    268   SizingPeriod:DesignDay,
    269     CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    270     1,                       !- Month
    271     21,                      !- Day of Month
    272     WinterDesignDay,         !- Day Type
    273     -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    274     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    275     ,                        !- Dry-Bulb Temperature Range Modifier Type
    276     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    277     Wetbulb,                 !- Humidity Condition Type
    278     -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    279     ,                        !- Humidity Condition Day Schedule Name
    280     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    281     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    282     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    283     99063.,                  !- Barometric Pressure {Pa}
    284     4.9,                     !- Wind Speed {m/s}
    285     270,                     !- Wind Direction {deg}
    286     No,                      !- Rain Indicator
    287     No,                      !- Snow Indicator
    288     No,                      !- Daylight Saving Time Indicator
    289     ASHRAEClearSky,          !- Solar Model Indicator
    290     ,                        !- Beam Solar Day Schedule Name
    291     ,                        !- Diffuse Solar Day Schedule Name
    292     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    293     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    294     0.00;                    !- Sky Clearness
    295 
    296 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
    297 
    298   SizingPeriod:DesignDay,
    299     CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    300     7,                       !- Month
    301     21,                      !- Day of Month
    302     SummerDesignDay,         !- Day Type
    303     31.2,                    !- Maximum Dry-Bulb Temperature {C}
    304     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    305     ,                        !- Dry-Bulb Temperature Range Modifier Type
    306     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    307     Wetbulb,                 !- Humidity Condition Type
    308     25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    309     ,                        !- Humidity Condition Day Schedule Name
    310     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    311     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    312     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    313     99063.,                  !- Barometric Pressure {Pa}
    314     5.3,                     !- Wind Speed {m/s}
    315     230,                     !- Wind Direction {deg}
    316     No,                      !- Rain Indicator
    317     No,                      !- Snow Indicator
    318     No,                      !- Daylight Saving Time Indicator
    319     ASHRAEClearSky,          !- Solar Model Indicator
    320     ,                        !- Beam Solar Day Schedule Name
    321     ,                        !- Diffuse Solar Day Schedule Name
    322     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    323     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    324     1.00;                    !- Sky Clearness
    325 
    326   Site:WaterMainsTemperature,
    327     CORRELATION,             !- Calculation Method
    328     ,                        !- Temperature Schedule Name
    329     9.69,                    !- Annual Average Outdoor Air Temperature {C}
    330     28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    331 
    332   Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;
    333 
    334 ! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
    335 ! Exterior Walls
    336 
    337   Construction,
    338     Mass Non-res Ext Wall,   !- Name
    339     1IN Stucco,              !- Outside Layer
    340     8IN Concrete HW,         !- Layer 2
    341     Mass NonRes Wall Insulation,  !- Layer 3
    342     1/2IN Gypsum;            !- Layer 4
    343 
    344   Material,
    345     Mass NonRes Wall Insulation,  !- Name
    346     MediumRough,             !- Roughness
    347     0.0495494599433393,      !- Thickness {m}
    348     0.049,                   !- Conductivity {W/m-K}
    349     265.0000,                !- Density {kg/m3}
    350     836.8000,                !- Specific Heat {J/kg-K}
    351     0.9000,                  !- Thermal Absorptance
    352     0.7000,                  !- Solar Absorptance
    353     0.7000;                  !- Visible Absorptance
    354 
    355 ! Roof
    356 
    357   Construction,
    358     IEAD Non-res Roof,       !- Name
    359     Roof Membrane,           !- Outside Layer
    360     IEAD NonRes Roof Insulation,  !- Layer 2
    361     Metal Decking;           !- Layer 3
    362 
    363   Material,
    364     IEAD NonRes Roof Insulation,  !- Name
    365     MediumRough,             !- Roughness
    366     0.127338688569477,       !- Thickness {m}
    367     0.049,                   !- Conductivity {W/m-K}
    368     265.0000,                !- Density {kg/m3}
    369     836.8000,                !- Specific Heat {J/kg-K}
    370     0.9000,                  !- Thermal Absorptance
    371     0.7000,                  !- Solar Absorptance
    372     0.7000;                  !- Visible Absorptance
    373 
    374 ! Slab on grade, unheated
    375 
    376   Construction,
    377     ext-slab,                !- Name
    378     HW CONCRETE,             !- Outside Layer
    379     CP02 CARPET PAD;         !- Layer 2
    380 
    381 ! Interior Walls
    382 
    383   Construction,
    384     int-walls,               !- Name
    385     1/2IN Gypsum,            !- Outside Layer
    386     1/2IN Gypsum;            !- Layer 2
    387 
    388 ! Interior Floors
    389 
    390   Construction,
    391     INT-FLOOR-TOPSIDE,       !- Name
    392     MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    393     CP02 CARPET PAD;         !- Layer 2
    394 
    395   Construction,
    396     INT-FLOOR-UNDERSIDE,     !- Name
    397     CP02 CARPET PAD,         !- Outside Layer
    398     MAT-CC05 4 HW CONCRETE;  !- Layer 2
    399 
    400   Construction,
    401     Underground Wall Non-res,!- Name
    402     8IN Concrete HW,         !- Outside Layer
    403     UGWall NonRes Insulation;!- Layer 2
    404 
    405   Material,
    406     UGWall NonRes Insulation,!- Name
    407     MediumRough,             !- Roughness
    408     0.0001,                  !- Thickness {m}
    409     0.049,                   !- Conductivity {W/m-K}
    410     265.0000,                !- Density {kg/m3}
    411     836.8000,                !- Specific Heat {J/kg-K}
    412     0.9000,                  !- Thermal Absorptance
    413     0.7000,                  !- Solar Absorptance
    414     0.7000;                  !- Visible Absorptance
    415 
    416 ! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
    417 
    418   Construction,
    419     Window Non-res Fixed,    !- Name
    420     NonRes Fixed Assembly Window;  !- Outside Layer
    421 
    422   WindowMaterial:SimpleGlazingSystem,
    423     NonRes Fixed Assembly Window,  !- Name
    424     3.23646,                 !- U-Factor {W/m2-K}
    425     0.39;                    !- Solar Heat Gain Coefficient
    426 
    427 ! ***COMMON CONSTRUCTIONS AND MATERIALS***
    428 
    429   Construction,
    430     DropCeiling,             !- Name
    431     Std AC02;                !- Outside Layer
    432 
    433   Construction,
    434     AIR-WALL,                !- Name
    435     MAT-AIR-WALL;            !- Outside Layer
    436 
    437   Construction,
    438     InteriorFurnishings,     !- Name
    439     Std Wood 6inch;          !- Outside Layer
    440 
    441   Material,
    442     Std Wood 6inch,          !- Name
    443     MediumSmooth,            !- Roughness
    444     0.15,                    !- Thickness {m}
    445     0.12,                    !- Conductivity {W/m-K}
    446     540.0000,                !- Density {kg/m3}
    447     1210,                    !- Specific Heat {J/kg-K}
    448     0.9000000,               !- Thermal Absorptance
    449     0.7000000,               !- Solar Absorptance
    450     0.7000000;               !- Visible Absorptance
    451 
    452   Material,
    453     Wood Siding,             !- Name
    454     MediumSmooth,            !- Roughness
    455     0.0100,                  !- Thickness {m}
    456     0.1100,                  !- Conductivity {W/m-K}
    457     544.6200,                !- Density {kg/m3}
    458     1210.0000,               !- Specific Heat {J/kg-K}
    459     0.9000,                  !- Thermal Absorptance
    460     0.7800,                  !- Solar Absorptance
    461     0.7800;                  !- Visible Absorptance
    462 
    463   Material,
    464     1/2IN Gypsum,            !- Name
    465     Smooth,                  !- Roughness
    466     0.0127,                  !- Thickness {m}
    467     0.1600,                  !- Conductivity {W/m-K}
    468     784.9000,                !- Density {kg/m3}
    469     830.0000,                !- Specific Heat {J/kg-K}
    470     0.9000,                  !- Thermal Absorptance
    471     0.9200,                  !- Solar Absorptance
    472     0.9200;                  !- Visible Absorptance
    473 
    474   Material,
    475     1IN Stucco,              !- Name
    476     Smooth,                  !- Roughness
    477     0.0253,                  !- Thickness {m}
    478     0.6918,                  !- Conductivity {W/m-K}
    479     1858.0000,               !- Density {kg/m3}
    480     837.0000,                !- Specific Heat {J/kg-K}
    481     0.9000,                  !- Thermal Absorptance
    482     0.9200,                  !- Solar Absorptance
    483     0.9200;                  !- Visible Absorptance
    484 
    485   Material,
    486     8IN CONCRETE HW,         !- Name
    487     Rough,                   !- Roughness
    488     0.2032,                  !- Thickness {m}
    489     1.3110,                  !- Conductivity {W/m-K}
    490     2240.0000,               !- Density {kg/m3}
    491     836.8000,                !- Specific Heat {J/kg-K}
    492     0.9000,                  !- Thermal Absorptance
    493     0.7000,                  !- Solar Absorptance
    494     0.7000;                  !- Visible Absorptance
    495 
    496   Material,
    497     Metal Siding,            !- Name
    498     Smooth,                  !- Roughness
    499     0.0015,                  !- Thickness {m}
    500     44.9600,                 !- Conductivity {W/m-K}
    501     7688.8600,               !- Density {kg/m3}
    502     410.0000,                !- Specific Heat {J/kg-K}
    503     0.9000,                  !- Thermal Absorptance
    504     0.2000,                  !- Solar Absorptance
    505     0.2000;                  !- Visible Absorptance
    506 
    507   Material,
    508     HW CONCRETE,             !- Name
    509     Rough,                   !- Roughness
    510     0.1016,                  !- Thickness {m}
    511     1.3110,                  !- Conductivity {W/m-K}
    512     2240.0000,               !- Density {kg/m3}
    513     836.8000,                !- Specific Heat {J/kg-K}
    514     0.9000,                  !- Thermal Absorptance
    515     0.7000,                  !- Solar Absorptance
    516     0.7000;                  !- Visible Absorptance
    517 
    518   Material:NoMass,
    519     CP02 CARPET PAD,         !- Name
    520     VeryRough,               !- Roughness
    521     0.2165,                  !- Thermal Resistance {m2-K/W}
    522     0.9000,                  !- Thermal Absorptance
    523     0.7000,                  !- Solar Absorptance
    524     0.8000;                  !- Visible Absorptance
    525 
    526   Material,
    527     Roof Membrane,           !- Name
    528     VeryRough,               !- Roughness
    529     0.0095,                  !- Thickness {m}
    530     0.1600,                  !- Conductivity {W/m-K}
    531     1121.2900,               !- Density {kg/m3}
    532     1460.0000,               !- Specific Heat {J/kg-K}
    533     0.9000,                  !- Thermal Absorptance
    534     0.7000,                  !- Solar Absorptance
    535     0.7000;                  !- Visible Absorptance
    536 
    537   Material,
    538     Metal Decking,           !- Name
    539     MediumSmooth,            !- Roughness
    540     0.0015,                  !- Thickness {m}
    541     45.0060,                 !- Conductivity {W/m-K}
    542     7680.0000,               !- Density {kg/m3}
    543     418.4000,                !- Specific Heat {J/kg-K}
    544     0.9000,                  !- Thermal Absorptance
    545     0.7000,                  !- Solar Absorptance
    546     0.3000;                  !- Visible Absorptance
    547 
    548   Material,
    549     Metal Roofing,           !- Name
    550     MediumSmooth,            !- Roughness
    551     0.0015,                  !- Thickness {m}
    552     45.0060,                 !- Conductivity {W/m-K}
    553     7680.0000,               !- Density {kg/m3}
    554     418.4000,                !- Specific Heat {J/kg-K}
    555     0.9000,                  !- Thermal Absorptance
    556     0.7000,                  !- Solar Absorptance
    557     0.3000;                  !- Visible Absorptance
    558 
    559   Material,
    560     MAT-CC05 4 HW CONCRETE,  !- Name
    561     Rough,                   !- Roughness
    562     0.1016,                  !- Thickness {m}
    563     1.3110,                  !- Conductivity {W/m-K}
    564     2240.0000,               !- Density {kg/m3}
    565     836.8000,                !- Specific Heat {J/kg-K}
    566     0.9000,                  !- Thermal Absorptance
    567     0.7000,                  !- Solar Absorptance
    568     0.7000;                  !- Visible Absorptance
    569 
    570 ! Acoustic tile for drop ceiling
    571 
    572   Material,
    573     Std AC02,                !- Name
    574     MediumSmooth,            !- Roughness
    575     1.2700000E-02,           !- Thickness {m}
    576     5.7000000E-02,           !- Conductivity {W/m-K}
    577     288.0000,                !- Density {kg/m3}
    578     1339.000,                !- Specific Heat {J/kg-K}
    579     0.9000000,               !- Thermal Absorptance
    580     0.7000000,               !- Solar Absorptance
    581     0.2000000;               !- Visible Absorptance
    582 
    583   Material:NoMass,
    584     MAT-AIR-WALL,            !- Name
    585     Rough,                   !- Roughness
    586     0.2079491,               !- Thermal Resistance {m2-K/W}
    587     0.9,                     !- Thermal Absorptance
    588     0.7;                     !- Solar Absorptance
    589 
    590 ! ZONE LIST:
    591 ! Basement
    592 ! Core_bottom
    593 ! Core_mid (mult=10)
    594 ! Core_top
    595 ! GroundFloor_Plenum
    596 ! MidFloor_Plenum (mult=10)
    597 ! Perimeter_bot_ZN_1
    598 ! Perimeter_bot_ZN_2
    599 ! Perimeter_bot_ZN_3
    600 ! Perimeter_bot_ZN_4
    601 ! Perimeter_mid_ZN_1 (mult=10)
    602 ! Perimeter_mid_ZN_2 (mult=10)
    603 ! Perimeter_mid_ZN_3 (mult=10)
    604 ! Perimeter_mid_ZN_4 (mult=10)
    605 ! Perimeter_top_ZN_1
    606 ! Perimeter_top_ZN_2
    607 ! Perimeter_top_ZN_3
    608 ! Perimeter_top_ZN_4
    609 ! TopFloor_Plenum
    610 ! ***ZONES***
    611 
    612   Zone,
    613     Basement,                !- Name
    614     0.0000,                  !- Direction of Relative North {deg}
    615     0.0000,                  !- X Origin {m}
    616     0.0400,                  !- Y Origin {m}
    617     0.2000,                  !- Z Origin {m}
    618     1,                       !- Type
    619     1,                       !- Multiplier
    620     ,                        !- Ceiling Height {m}
    621     ,                        !- Volume {m3}
    622     autocalculate,           !- Floor Area {m2}
    623     ,                        !- Zone Inside Convection Algorithm
    624     ,                        !- Zone Outside Convection Algorithm
    625     Yes;                     !- Part of Total Floor Area
    626 
    627   Zone,
    628     Core_bottom,             !- Name
    629     0.0000,                  !- Direction of Relative North {deg}
    630     0.0000,                  !- X Origin {m}
    631     0.0000,                  !- Y Origin {m}
    632     0.0000,                  !- Z Origin {m}
    633     1,                       !- Type
    634     1,                       !- Multiplier
    635     ,                        !- Ceiling Height {m}
    636     ,                        !- Volume {m3}
    637     autocalculate,           !- Floor Area {m2}
    638     ,                        !- Zone Inside Convection Algorithm
    639     ,                        !- Zone Outside Convection Algorithm
    640     Yes;                     !- Part of Total Floor Area
    641 
    642   Zone,
    643     Core_mid,                !- Name
    644     0.0000,                  !- Direction of Relative North {deg}
    645     0.0000,                  !- X Origin {m}
    646     0.0000,                  !- Y Origin {m}
    647     0.0000,                  !- Z Origin {m}
    648     1,                       !- Type
    649     10,                      !- Multiplier
    650     ,                        !- Ceiling Height {m}
    651     ,                        !- Volume {m3}
    652     autocalculate,           !- Floor Area {m2}
    653     ,                        !- Zone Inside Convection Algorithm
    654     ,                        !- Zone Outside Convection Algorithm
    655     Yes;                     !- Part of Total Floor Area
    656 
    657   Zone,
    658     Core_top,                !- Name
    659     0.0000,                  !- Direction of Relative North {deg}
    660     0.0000,                  !- X Origin {m}
    661     0.0000,                  !- Y Origin {m}
    662     0.0000,                  !- Z Origin {m}
    663     1,                       !- Type
    664     1,                       !- Multiplier
    665     ,                        !- Ceiling Height {m}
    666     ,                        !- Volume {m3}
    667     autocalculate,           !- Floor Area {m2}
    668     ,                        !- Zone Inside Convection Algorithm
    669     ,                        !- Zone Outside Convection Algorithm
    670     Yes;                     !- Part of Total Floor Area
    671 
    672   Zone,
    673     GroundFloor_Plenum,      !- Name
    674     0.0000,                  !- Direction of Relative North {deg}
    675     0.0000,                  !- X Origin {m}
    676     0.0000,                  !- Y Origin {m}
    677     0.0000,                  !- Z Origin {m}
    678     1,                       !- Type
    679     1,                       !- Multiplier
    680     ,                        !- Ceiling Height {m}
    681     ,                        !- Volume {m3}
    682     autocalculate,           !- Floor Area {m2}
    683     ,                        !- Zone Inside Convection Algorithm
    684     ,                        !- Zone Outside Convection Algorithm
    685     No;                      !- Part of Total Floor Area
    686 
    687   Zone,
    688     MidFloor_Plenum,         !- Name
    689     0.0000,                  !- Direction of Relative North {deg}
    690     0.0000,                  !- X Origin {m}
    691     0.0000,                  !- Y Origin {m}
    692     0.0000,                  !- Z Origin {m}
    693     1,                       !- Type
    694     10,                      !- Multiplier
    695     ,                        !- Ceiling Height {m}
    696     ,                        !- Volume {m3}
    697     autocalculate,           !- Floor Area {m2}
    698     ,                        !- Zone Inside Convection Algorithm
    699     ,                        !- Zone Outside Convection Algorithm
    700     No;                      !- Part of Total Floor Area
    701 
    702   Zone,
    703     Perimeter_bot_ZN_1,      !- Name
    704     0.0000,                  !- Direction of Relative North {deg}
    705     0.0000,                  !- X Origin {m}
    706     0.0000,                  !- Y Origin {m}
    707     0.0000,                  !- Z Origin {m}
    708     1,                       !- Type
    709     1,                       !- Multiplier
    710     ,                        !- Ceiling Height {m}
    711     ,                        !- Volume {m3}
    712     autocalculate,           !- Floor Area {m2}
    713     ,                        !- Zone Inside Convection Algorithm
    714     ,                        !- Zone Outside Convection Algorithm
    715     Yes;                     !- Part of Total Floor Area
    716 
    717   Zone,
    718     Perimeter_bot_ZN_2,      !- Name
    719     0.0000,                  !- Direction of Relative North {deg}
    720     0.0000,                  !- X Origin {m}
    721     0.0000,                  !- Y Origin {m}
    722     0.0000,                  !- Z Origin {m}
    723     1,                       !- Type
    724     1,                       !- Multiplier
    725     ,                        !- Ceiling Height {m}
    726     ,                        !- Volume {m3}
    727     autocalculate,           !- Floor Area {m2}
    728     ,                        !- Zone Inside Convection Algorithm
    729     ,                        !- Zone Outside Convection Algorithm
    730     Yes;                     !- Part of Total Floor Area
    731 
    732   Zone,
    733     Perimeter_bot_ZN_3,      !- Name
    734     0.0000,                  !- Direction of Relative North {deg}
    735     0.0000,                  !- X Origin {m}
    736     0.0000,                  !- Y Origin {m}
    737     0.0000,                  !- Z Origin {m}
    738     1,                       !- Type
    739     1,                       !- Multiplier
    740     ,                        !- Ceiling Height {m}
    741     ,                        !- Volume {m3}
    742     autocalculate,           !- Floor Area {m2}
    743     ,                        !- Zone Inside Convection Algorithm
    744     ,                        !- Zone Outside Convection Algorithm
    745     Yes;                     !- Part of Total Floor Area
    746 
    747   Zone,
    748     Perimeter_bot_ZN_4,      !- Name
    749     0.0000,                  !- Direction of Relative North {deg}
    750     0.0000,                  !- X Origin {m}
    751     0.0000,                  !- Y Origin {m}
    752     0.0000,                  !- Z Origin {m}
    753     1,                       !- Type
    754     1,                       !- Multiplier
    755     ,                        !- Ceiling Height {m}
    756     ,                        !- Volume {m3}
    757     autocalculate,           !- Floor Area {m2}
    758     ,                        !- Zone Inside Convection Algorithm
    759     ,                        !- Zone Outside Convection Algorithm
    760     Yes;                     !- Part of Total Floor Area
    761 
    762   Zone,
    763     Perimeter_mid_ZN_1,      !- Name
    764     0.0000,                  !- Direction of Relative North {deg}
    765     0.0000,                  !- X Origin {m}
    766     0.0000,                  !- Y Origin {m}
    767     0.0000,                  !- Z Origin {m}
    768     1,                       !- Type
    769     10,                      !- Multiplier
    770     ,                        !- Ceiling Height {m}
    771     ,                        !- Volume {m3}
    772     autocalculate,           !- Floor Area {m2}
    773     ,                        !- Zone Inside Convection Algorithm
    774     ,                        !- Zone Outside Convection Algorithm
    775     Yes;                     !- Part of Total Floor Area
    776 
    777   Zone,
    778     Perimeter_mid_ZN_2,      !- Name
    779     0.0000,                  !- Direction of Relative North {deg}
    780     0.0000,                  !- X Origin {m}
    781     0.0000,                  !- Y Origin {m}
    782     0.0000,                  !- Z Origin {m}
    783     1,                       !- Type
    784     10,                      !- Multiplier
    785     ,                        !- Ceiling Height {m}
    786     ,                        !- Volume {m3}
    787     autocalculate,           !- Floor Area {m2}
    788     ,                        !- Zone Inside Convection Algorithm
    789     ,                        !- Zone Outside Convection Algorithm
    790     Yes;                     !- Part of Total Floor Area
    791 
    792   Zone,
    793     Perimeter_mid_ZN_3,      !- Name
    794     0.0000,                  !- Direction of Relative North {deg}
    795     0.0000,                  !- X Origin {m}
    796     0.0000,                  !- Y Origin {m}
    797     0.0000,                  !- Z Origin {m}
    798     1,                       !- Type
    799     10,                      !- Multiplier
    800     ,                        !- Ceiling Height {m}
    801     ,                        !- Volume {m3}
    802     autocalculate,           !- Floor Area {m2}
    803     ,                        !- Zone Inside Convection Algorithm
    804     ,                        !- Zone Outside Convection Algorithm
    805     Yes;                     !- Part of Total Floor Area
    806 
    807   Zone,
    808     Perimeter_mid_ZN_4,      !- Name
    809     0.0000,                  !- Direction of Relative North {deg}
    810     0.0000,                  !- X Origin {m}
    811     0.0000,                  !- Y Origin {m}
    812     0.0000,                  !- Z Origin {m}
    813     1,                       !- Type
    814     10,                      !- Multiplier
    815     ,                        !- Ceiling Height {m}
    816     ,                        !- Volume {m3}
    817     autocalculate,           !- Floor Area {m2}
    818     ,                        !- Zone Inside Convection Algorithm
    819     ,                        !- Zone Outside Convection Algorithm
    820     Yes;                     !- Part of Total Floor Area
    821 
    822   Zone,
    823     Perimeter_top_ZN_1,      !- Name
    824     0.0000,                  !- Direction of Relative North {deg}
    825     0.0000,                  !- X Origin {m}
    826     0.0000,                  !- Y Origin {m}
    827     0.0000,                  !- Z Origin {m}
    828     1,                       !- Type
    829     1,                       !- Multiplier
    830     ,                        !- Ceiling Height {m}
    831     ,                        !- Volume {m3}
    832     autocalculate,           !- Floor Area {m2}
    833     ,                        !- Zone Inside Convection Algorithm
    834     ,                        !- Zone Outside Convection Algorithm
    835     Yes;                     !- Part of Total Floor Area
    836 
    837   Zone,
    838     Perimeter_top_ZN_2,      !- Name
    839     0.0000,                  !- Direction of Relative North {deg}
    840     0.0000,                  !- X Origin {m}
    841     0.0000,                  !- Y Origin {m}
    842     0.0000,                  !- Z Origin {m}
    843     1,                       !- Type
    844     1,                       !- Multiplier
    845     ,                        !- Ceiling Height {m}
    846     ,                        !- Volume {m3}
    847     autocalculate,           !- Floor Area {m2}
    848     ,                        !- Zone Inside Convection Algorithm
    849     ,                        !- Zone Outside Convection Algorithm
    850     Yes;                     !- Part of Total Floor Area
    851 
    852   Zone,
    853     Perimeter_top_ZN_3,      !- Name
    854     0.0000,                  !- Direction of Relative North {deg}
    855     0.0000,                  !- X Origin {m}
    856     0.0000,                  !- Y Origin {m}
    857     0.0000,                  !- Z Origin {m}
    858     1,                       !- Type
    859     1,                       !- Multiplier
    860     ,                        !- Ceiling Height {m}
    861     ,                        !- Volume {m3}
    862     autocalculate,           !- Floor Area {m2}
    863     ,                        !- Zone Inside Convection Algorithm
    864     ,                        !- Zone Outside Convection Algorithm
    865     Yes;                     !- Part of Total Floor Area
    866 
    867   Zone,
    868     Perimeter_top_ZN_4,      !- Name
    869     0.0000,                  !- Direction of Relative North {deg}
    870     0.0000,                  !- X Origin {m}
    871     0.0000,                  !- Y Origin {m}
    872     0.0000,                  !- Z Origin {m}
    873     1,                       !- Type
    874     1,                       !- Multiplier
    875     ,                        !- Ceiling Height {m}
    876     ,                        !- Volume {m3}
    877     autocalculate,           !- Floor Area {m2}
    878     ,                        !- Zone Inside Convection Algorithm
    879     ,                        !- Zone Outside Convection Algorithm
    880     Yes;                     !- Part of Total Floor Area
    881 
    882   Zone,
    883     TopFloor_Plenum,         !- Name
    884     0.0000,                  !- Direction of Relative North {deg}
    885     0.0000,                  !- X Origin {m}
    886     0.0000,                  !- Y Origin {m}
    887     0.0000,                  !- Z Origin {m}
    888     1,                       !- Type
    889     1,                       !- Multiplier
    890     ,                        !- Ceiling Height {m}
    891     ,                        !- Volume {m3}
    892     autocalculate,           !- Floor Area {m2}
    893     ,                        !- Zone Inside Convection Algorithm
    894     ,                        !- Zone Outside Convection Algorithm
    895     No;                      !- Part of Total Floor Area
    896 
    897 ! ***WALLS***
    898 
    899   BuildingSurface:Detailed,
    900     Basement_Ceiling_1,      !- Name
    901     Ceiling,                 !- Surface Type
    902     INT-FLOOR-UNDERSIDE,     !- Construction Name
    903     Basement,                !- Zone Name
    904     Surface,                 !- Outside Boundary Condition
    905     Perimeter_bot_ZN_1_Floor,!- Outside Boundary Condition Object
    906     NoSun,                   !- Sun Exposure
    907     NoWind,                  !- Wind Exposure
    908     AutoCalculate,           !- View Factor to Ground
    909     4,                       !- Number of Vertices
    910     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    911     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    912     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    913     68.5340,4.5732,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
    914 
    915   BuildingSurface:Detailed,
    916     Basement_Ceiling_2,      !- Name
    917     Ceiling,                 !- Surface Type
    918     INT-FLOOR-UNDERSIDE,     !- Construction Name
    919     Basement,                !- Zone Name
    920     Surface,                 !- Outside Boundary Condition
    921     Perimeter_bot_ZN_2_Floor,!- Outside Boundary Condition Object
    922     NoSun,                   !- Sun Exposure
    923     NoWind,                  !- Wind Exposure
    924     AutoCalculate,           !- View Factor to Ground
    925     4,                       !- Number of Vertices
    926     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    927     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    928     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    929     68.5340,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
    930 
    931   BuildingSurface:Detailed,
    932     Basement_Ceiling_3,      !- Name
    933     Ceiling,                 !- Surface Type
    934     INT-FLOOR-UNDERSIDE,     !- Construction Name
    935     Basement,                !- Zone Name
    936     Surface,                 !- Outside Boundary Condition
    937     Perimeter_bot_ZN_3_Floor,!- Outside Boundary Condition Object
    938     NoSun,                   !- Sun Exposure
    939     NoWind,                  !- Wind Exposure
    940     AutoCalculate,           !- View Factor to Ground
    941     4,                       !- Number of Vertices
    942     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    943     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    944     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    945     4.5732,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
    946 
    947   BuildingSurface:Detailed,
    948     Basement_Ceiling_4,      !- Name
    949     Ceiling,                 !- Surface Type
    950     INT-FLOOR-UNDERSIDE,     !- Construction Name
    951     Basement,                !- Zone Name
    952     Surface,                 !- Outside Boundary Condition
    953     Perimeter_bot_ZN_4_Floor,!- Outside Boundary Condition Object
    954     NoSun,                   !- Sun Exposure
    955     NoWind,                  !- Wind Exposure
    956     AutoCalculate,           !- View Factor to Ground
    957     4,                       !- Number of Vertices
    958     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    959     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    960     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    961     4.5732,4.5732,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
    962 
    963   BuildingSurface:Detailed,
    964     Basement_Ceiling_5,      !- Name
    965     Ceiling,                 !- Surface Type
    966     INT-FLOOR-UNDERSIDE,     !- Construction Name
    967     Basement,                !- Zone Name
    968     Surface,                 !- Outside Boundary Condition
    969     Core_bot_ZN_5_Floor,     !- Outside Boundary Condition Object
    970     NoSun,                   !- Sun Exposure
    971     NoWind,                  !- Wind Exposure
    972     AutoCalculate,           !- View Factor to Ground
    973     4,                       !- Number of Vertices
    974     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    975     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    976     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    977     68.5340,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
    978 
    979   BuildingSurface:Detailed,
    980     Basement_Floor,          !- Name
    981     Floor,                   !- Surface Type
    982     ext-slab,                !- Construction Name
    983     Basement,                !- Zone Name
    984     Ground,                  !- Outside Boundary Condition
    985     ,                        !- Outside Boundary Condition Object
    986     NoSun,                   !- Sun Exposure
    987     NoWind,                  !- Wind Exposure
    988     AutoCalculate,           !- View Factor to Ground
    989     4,                       !- Number of Vertices
    990     73.1072,48.7381,-2.4390,  !- X,Y,Z ==> Vertex 1 {m}
    991     73.1072,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
    992     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
    993     0.0000,48.7381,-2.4390;  !- X,Y,Z ==> Vertex 4 {m}
    994 
    995   BuildingSurface:Detailed,
    996     Basement_Wall_East,      !- Name
    997     Wall,                    !- Surface Type
    998     Underground Wall Non-res,!- Construction Name
    999     Basement,                !- Zone Name
   1000     Ground,                  !- Outside Boundary Condition
   1001     ,                        !- Outside Boundary Condition Object
   1002     NoSun,                   !- Sun Exposure
   1003     NoWind,                  !- Wind Exposure
   1004     AutoCalculate,           !- View Factor to Ground
   1005     4,                       !- Number of Vertices
   1006     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1007     73.1072,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1008     73.1072,48.7381,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1009     73.1072,48.7381,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1010 
   1011   BuildingSurface:Detailed,
   1012     Basement_Wall_North,     !- Name
   1013     Wall,                    !- Surface Type
   1014     Underground Wall Non-res,!- Construction Name
   1015     Basement,                !- Zone Name
   1016     Ground,                  !- Outside Boundary Condition
   1017     ,                        !- Outside Boundary Condition Object
   1018     NoSun,                   !- Sun Exposure
   1019     NoWind,                  !- Wind Exposure
   1020     AutoCalculate,           !- View Factor to Ground
   1021     4,                       !- Number of Vertices
   1022     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1023     73.1072,48.7381,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1024     0.0000,48.7381,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1025     0.0000,48.7381,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1026 
   1027   BuildingSurface:Detailed,
   1028     Basement_Wall_South,     !- Name
   1029     Wall,                    !- Surface Type
   1030     Underground Wall Non-res,!- Construction Name
   1031     Basement,                !- Zone Name
   1032     Ground,                  !- Outside Boundary Condition
   1033     ,                        !- Outside Boundary Condition Object
   1034     NoSun,                   !- Sun Exposure
   1035     NoWind,                  !- Wind Exposure
   1036     AutoCalculate,           !- View Factor to Ground
   1037     4,                       !- Number of Vertices
   1038     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1039     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1040     73.1072,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1041     73.1072,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1042 
   1043   BuildingSurface:Detailed,
   1044     Basement_Wall_West,      !- Name
   1045     Wall,                    !- Surface Type
   1046     Underground Wall Non-res,!- Construction Name
   1047     Basement,                !- Zone Name
   1048     Ground,                  !- Outside Boundary Condition
   1049     ,                        !- Outside Boundary Condition Object
   1050     NoSun,                   !- Sun Exposure
   1051     NoWind,                  !- Wind Exposure
   1052     AutoCalculate,           !- View Factor to Ground
   1053     4,                       !- Number of Vertices
   1054     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1055     0.0000,48.7381,-2.4390,  !- X,Y,Z ==> Vertex 2 {m}
   1056     0.0000,0.0000,-2.4390,  !- X,Y,Z ==> Vertex 3 {m}
   1057     0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1058 
   1059   BuildingSurface:Detailed,
   1060     Building_Roof,           !- Name
   1061     Roof,                    !- Surface Type
   1062     IEAD Non-res Roof,       !- Construction Name
   1063     TopFloor_Plenum,         !- Zone Name
   1064     Outdoors,                !- Outside Boundary Condition
   1065     ,                        !- Outside Boundary Condition Object
   1066     SunExposed,              !- Sun Exposure
   1067     WindExposed,             !- Wind Exposure
   1068     AutoCalculate,           !- View Factor to Ground
   1069     4,                       !- Number of Vertices
   1070     73.1072,0.0000,47.5584,  !- X,Y,Z ==> Vertex 1 {m}
   1071     73.1072,48.7381,47.5584,  !- X,Y,Z ==> Vertex 2 {m}
   1072     0.0000,48.7381,47.5584,  !- X,Y,Z ==> Vertex 3 {m}
   1073     0.0000,0.0000,47.5584;  !- X,Y,Z ==> Vertex 4 {m}
   1074 
   1075   BuildingSurface:Detailed,
   1076     Core_bot_ZN_5_Ceiling,   !- Name
   1077     Ceiling,                 !- Surface Type
   1078     DropCeiling,             !- Construction Name
   1079     Core_bottom,             !- Zone Name
   1080     Surface,                 !- Outside Boundary Condition
   1081     GroundFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
   1082     NoSun,                   !- Sun Exposure
   1083     NoWind,                  !- Wind Exposure
   1084     AutoCalculate,           !- View Factor to Ground
   1085     4,                       !- Number of Vertices
   1086     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1087     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1088     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1089     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1090 
   1091   BuildingSurface:Detailed,
   1092     Core_bot_ZN_5_Floor,     !- Name
   1093     Floor,                   !- Surface Type
   1094     INT-FLOOR-TOPSIDE,       !- Construction Name
   1095     Core_bottom,             !- Zone Name
   1096     Surface,                 !- Outside Boundary Condition
   1097     Basement_Ceiling_5,      !- Outside Boundary Condition Object
   1098     NoSun,                   !- Sun Exposure
   1099     NoWind,                  !- Wind Exposure
   1100     AutoCalculate,           !- View Factor to Ground
   1101     4,                       !- Number of Vertices
   1102     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1103     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1104     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1105     4.5732,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1106 
   1107   BuildingSurface:Detailed,
   1108     Core_bot_ZN_5_Wall_East, !- Name
   1109     Wall,                    !- Surface Type
   1110     int-walls,               !- Construction Name
   1111     Core_bottom,             !- Zone Name
   1112     Surface,                 !- Outside Boundary Condition
   1113     Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
   1114     NoSun,                   !- Sun Exposure
   1115     NoWind,                  !- Wind Exposure
   1116     AutoCalculate,           !- View Factor to Ground
   1117     4,                       !- Number of Vertices
   1118     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1119     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1120     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1121     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1122 
   1123   BuildingSurface:Detailed,
   1124     Core_bot_ZN_5_Wall_North,!- Name
   1125     Wall,                    !- Surface Type
   1126     int-walls,               !- Construction Name
   1127     Core_bottom,             !- Zone Name
   1128     Surface,                 !- Outside Boundary Condition
   1129     Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
   1130     NoSun,                   !- Sun Exposure
   1131     NoWind,                  !- Wind Exposure
   1132     AutoCalculate,           !- View Factor to Ground
   1133     4,                       !- Number of Vertices
   1134     68.5340,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1135     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1136     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1137     4.5732,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1138 
   1139   BuildingSurface:Detailed,
   1140     Core_bot_ZN_5_Wall_South,!- Name
   1141     Wall,                    !- Surface Type
   1142     int-walls,               !- Construction Name
   1143     Core_bottom,             !- Zone Name
   1144     Surface,                 !- Outside Boundary Condition
   1145     Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
   1146     NoSun,                   !- Sun Exposure
   1147     NoWind,                  !- Wind Exposure
   1148     AutoCalculate,           !- View Factor to Ground
   1149     4,                       !- Number of Vertices
   1150     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1151     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1152     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1153     68.5340,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1154 
   1155   BuildingSurface:Detailed,
   1156     Core_bot_ZN_5_Wall_West, !- Name
   1157     Wall,                    !- Surface Type
   1158     int-walls,               !- Construction Name
   1159     Core_bottom,             !- Zone Name
   1160     Surface,                 !- Outside Boundary Condition
   1161     Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
   1162     NoSun,                   !- Sun Exposure
   1163     NoWind,                  !- Wind Exposure
   1164     AutoCalculate,           !- View Factor to Ground
   1165     4,                       !- Number of Vertices
   1166     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1167     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1168     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1169     4.5732,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1170 
   1171   BuildingSurface:Detailed,
   1172     Core_mid_ZN_5_Ceiling,   !- Name
   1173     Ceiling,                 !- Surface Type
   1174     DropCeiling,             !- Construction Name
   1175     Core_mid,                !- Zone Name
   1176     Surface,                 !- Outside Boundary Condition
   1177     MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
   1178     NoSun,                   !- Sun Exposure
   1179     NoWind,                  !- Wind Exposure
   1180     AutoCalculate,           !- View Factor to Ground
   1181     4,                       !- Number of Vertices
   1182     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1183     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1184     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1185     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1186 
   1187   BuildingSurface:Detailed,
   1188     Core_mid_ZN_5_Floor,     !- Name
   1189     Floor,                   !- Surface Type
   1190     INT-FLOOR-TOPSIDE,       !- Construction Name
   1191     Core_mid,                !- Zone Name
   1192     Surface,                 !- Outside Boundary Condition
   1193     Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
   1194     NoSun,                   !- Sun Exposure
   1195     NoWind,                  !- Wind Exposure
   1196     AutoCalculate,           !- View Factor to Ground
   1197     4,                       !- Number of Vertices
   1198     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 1 {m}
   1199     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   1200     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   1201     4.5732,44.1650,19.8160;  !- X,Y,Z ==> Vertex 4 {m}
   1202 
   1203   BuildingSurface:Detailed,
   1204     Core_mid_ZN_5_Wall_East, !- Name
   1205     Wall,                    !- Surface Type
   1206     int-walls,               !- Construction Name
   1207     Core_mid,                !- Zone Name
   1208     Surface,                 !- Outside Boundary Condition
   1209     Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
   1210     NoSun,                   !- Sun Exposure
   1211     NoWind,                  !- Wind Exposure
   1212     AutoCalculate,           !- View Factor to Ground
   1213     4,                       !- Number of Vertices
   1214     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1215     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   1216     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   1217     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1218 
   1219   BuildingSurface:Detailed,
   1220     Core_mid_ZN_5_Wall_North,!- Name
   1221     Wall,                    !- Surface Type
   1222     int-walls,               !- Construction Name
   1223     Core_mid,                !- Zone Name
   1224     Surface,                 !- Outside Boundary Condition
   1225     Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
   1226     NoSun,                   !- Sun Exposure
   1227     NoWind,                  !- Wind Exposure
   1228     AutoCalculate,           !- View Factor to Ground
   1229     4,                       !- Number of Vertices
   1230     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1231     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   1232     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   1233     4.5732,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1234 
   1235   BuildingSurface:Detailed,
   1236     Core_mid_ZN_5_Wall_South,!- Name
   1237     Wall,                    !- Surface Type
   1238     int-walls,               !- Construction Name
   1239     Core_mid,                !- Zone Name
   1240     Surface,                 !- Outside Boundary Condition
   1241     Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
   1242     NoSun,                   !- Sun Exposure
   1243     NoWind,                  !- Wind Exposure
   1244     AutoCalculate,           !- View Factor to Ground
   1245     4,                       !- Number of Vertices
   1246     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1247     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   1248     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   1249     68.5340,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1250 
   1251   BuildingSurface:Detailed,
   1252     Core_mid_ZN_5_Wall_West, !- Name
   1253     Wall,                    !- Surface Type
   1254     int-walls,               !- Construction Name
   1255     Core_mid,                !- Zone Name
   1256     Surface,                 !- Outside Boundary Condition
   1257     Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
   1258     NoSun,                   !- Sun Exposure
   1259     NoWind,                  !- Wind Exposure
   1260     AutoCalculate,           !- View Factor to Ground
   1261     4,                       !- Number of Vertices
   1262     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1263     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   1264     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   1265     4.5732,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1266 
   1267   BuildingSurface:Detailed,
   1268     Core_top_ZN_5_Ceiling,   !- Name
   1269     Ceiling,                 !- Surface Type
   1270     DropCeiling,             !- Construction Name
   1271     Core_top,                !- Zone Name
   1272     Surface,                 !- Outside Boundary Condition
   1273     TopFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
   1274     NoSun,                   !- Sun Exposure
   1275     NoWind,                  !- Wind Exposure
   1276     AutoCalculate,           !- View Factor to Ground
   1277     4,                       !- Number of Vertices
   1278     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   1279     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   1280     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   1281     68.5340,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   1282 
   1283   BuildingSurface:Detailed,
   1284     Core_top_ZN_5_Floor,     !- Name
   1285     Floor,                   !- Surface Type
   1286     INT-FLOOR-TOPSIDE,       !- Construction Name
   1287     Core_top,                !- Zone Name
   1288     Surface,                 !- Outside Boundary Condition
   1289     Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object
   1290     NoSun,                   !- Sun Exposure
   1291     NoWind,                  !- Wind Exposure
   1292     AutoCalculate,           !- View Factor to Ground
   1293     4,                       !- Number of Vertices
   1294     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 1 {m}
   1295     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   1296     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   1297     4.5732,44.1650,43.5952;  !- X,Y,Z ==> Vertex 4 {m}
   1298 
   1299   BuildingSurface:Detailed,
   1300     Core_top_ZN_5_Wall_East, !- Name
   1301     Wall,                    !- Surface Type
   1302     int-walls,               !- Construction Name
   1303     Core_top,                !- Zone Name
   1304     Surface,                 !- Outside Boundary Condition
   1305     Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
   1306     NoSun,                   !- Sun Exposure
   1307     NoWind,                  !- Wind Exposure
   1308     AutoCalculate,           !- View Factor to Ground
   1309     4,                       !- Number of Vertices
   1310     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   1311     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   1312     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   1313     68.5340,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   1314 
   1315   BuildingSurface:Detailed,
   1316     Core_top_ZN_5_Wall_North,!- Name
   1317     Wall,                    !- Surface Type
   1318     int-walls,               !- Construction Name
   1319     Core_top,                !- Zone Name
   1320     Surface,                 !- Outside Boundary Condition
   1321     Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
   1322     NoSun,                   !- Sun Exposure
   1323     NoWind,                  !- Wind Exposure
   1324     AutoCalculate,           !- View Factor to Ground
   1325     4,                       !- Number of Vertices
   1326     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   1327     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   1328     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   1329     4.5732,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   1330 
   1331   BuildingSurface:Detailed,
   1332     Core_top_ZN_5_Wall_South,!- Name
   1333     Wall,                    !- Surface Type
   1334     int-walls,               !- Construction Name
   1335     Core_top,                !- Zone Name
   1336     Surface,                 !- Outside Boundary Condition
   1337     Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
   1338     NoSun,                   !- Sun Exposure
   1339     NoWind,                  !- Wind Exposure
   1340     AutoCalculate,           !- View Factor to Ground
   1341     4,                       !- Number of Vertices
   1342     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   1343     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   1344     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   1345     68.5340,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   1346 
   1347   BuildingSurface:Detailed,
   1348     Core_top_ZN_5_Wall_West, !- Name
   1349     Wall,                    !- Surface Type
   1350     int-walls,               !- Construction Name
   1351     Core_top,                !- Zone Name
   1352     Surface,                 !- Outside Boundary Condition
   1353     Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
   1354     NoSun,                   !- Sun Exposure
   1355     NoWind,                  !- Wind Exposure
   1356     AutoCalculate,           !- View Factor to Ground
   1357     4,                       !- Number of Vertices
   1358     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   1359     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   1360     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   1361     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   1362 
   1363   BuildingSurface:Detailed,
   1364     GroundFloor_Plenum_Ceiling,  !- Name
   1365     Ceiling,                 !- Surface Type
   1366     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1367     GroundFloor_Plenum,      !- Zone Name
   1368     Surface,                 !- Outside Boundary Condition
   1369     GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
   1370     NoSun,                   !- Sun Exposure
   1371     NoWind,                  !- Wind Exposure
   1372     AutoCalculate,           !- View Factor to Ground
   1373     4,                       !- Number of Vertices
   1374     73.1072,0.0000,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
   1375     73.1072,48.7381,3.9632,  !- X,Y,Z ==> Vertex 2 {m}
   1376     0.0000,48.7381,3.9632,  !- X,Y,Z ==> Vertex 3 {m}
   1377     0.0000,0.0000,3.9632;  !- X,Y,Z ==> Vertex 4 {m}
   1378 
   1379   BuildingSurface:Detailed,
   1380     GroundFloor_Plenum_Floor_1,  !- Name
   1381     Floor,                   !- Surface Type
   1382     DropCeiling,             !- Construction Name
   1383     GroundFloor_Plenum,      !- Zone Name
   1384     Surface,                 !- Outside Boundary Condition
   1385     Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
   1386     NoSun,                   !- Sun Exposure
   1387     NoWind,                  !- Wind Exposure
   1388     AutoCalculate,           !- View Factor to Ground
   1389     4,                       !- Number of Vertices
   1390     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1391     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1392     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1393     0.0000,0.0000,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1394 
   1395   BuildingSurface:Detailed,
   1396     GroundFloor_Plenum_Floor_2,  !- Name
   1397     Floor,                   !- Surface Type
   1398     DropCeiling,             !- Construction Name
   1399     GroundFloor_Plenum,      !- Zone Name
   1400     Surface,                 !- Outside Boundary Condition
   1401     Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
   1402     NoSun,                   !- Sun Exposure
   1403     NoWind,                  !- Wind Exposure
   1404     AutoCalculate,           !- View Factor to Ground
   1405     4,                       !- Number of Vertices
   1406     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1407     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1408     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1409     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1410 
   1411   BuildingSurface:Detailed,
   1412     GroundFloor_Plenum_Floor_3,  !- Name
   1413     Floor,                   !- Surface Type
   1414     DropCeiling,             !- Construction Name
   1415     GroundFloor_Plenum,      !- Zone Name
   1416     Surface,                 !- Outside Boundary Condition
   1417     Perimeter_bot_ZN_3_Ceiling,  !- Outside Boundary Condition Object
   1418     NoSun,                   !- Sun Exposure
   1419     NoWind,                  !- Wind Exposure
   1420     AutoCalculate,           !- View Factor to Ground
   1421     4,                       !- Number of Vertices
   1422     68.5340,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1423     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1424     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1425     73.1072,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1426 
   1427   BuildingSurface:Detailed,
   1428     GroundFloor_Plenum_Floor_4,  !- Name
   1429     Floor,                   !- Surface Type
   1430     DropCeiling,             !- Construction Name
   1431     GroundFloor_Plenum,      !- Zone Name
   1432     Surface,                 !- Outside Boundary Condition
   1433     Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
   1434     NoSun,                   !- Sun Exposure
   1435     NoWind,                  !- Wind Exposure
   1436     AutoCalculate,           !- View Factor to Ground
   1437     4,                       !- Number of Vertices
   1438     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1439     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1440     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1441     0.0000,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1442 
   1443   BuildingSurface:Detailed,
   1444     GroundFloor_Plenum_Floor_5,  !- Name
   1445     Floor,                   !- Surface Type
   1446     DropCeiling,             !- Construction Name
   1447     GroundFloor_Plenum,      !- Zone Name
   1448     Surface,                 !- Outside Boundary Condition
   1449     Core_bot_ZN_5_Ceiling,   !- Outside Boundary Condition Object
   1450     NoSun,                   !- Sun Exposure
   1451     NoWind,                  !- Wind Exposure
   1452     AutoCalculate,           !- View Factor to Ground
   1453     4,                       !- Number of Vertices
   1454     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1455     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1456     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1457     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1458 
   1459   BuildingSurface:Detailed,
   1460     GroundFloor_Plenum_Wall_East,  !- Name
   1461     Wall,                    !- Surface Type
   1462     Mass Non-res Ext Wall,   !- Construction Name
   1463     GroundFloor_Plenum,      !- Zone Name
   1464     Outdoors,                !- Outside Boundary Condition
   1465     ,                        !- Outside Boundary Condition Object
   1466     SunExposed,              !- Sun Exposure
   1467     WindExposed,             !- Wind Exposure
   1468     AutoCalculate,           !- View Factor to Ground
   1469     4,                       !- Number of Vertices
   1470     73.1072,0.0000,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
   1471     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1472     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1473     73.1072,48.7381,3.9632;  !- X,Y,Z ==> Vertex 4 {m}
   1474 
   1475   BuildingSurface:Detailed,
   1476     GroundFloor_Plenum_Wall_North,  !- Name
   1477     Wall,                    !- Surface Type
   1478     Mass Non-res Ext Wall,   !- Construction Name
   1479     GroundFloor_Plenum,      !- Zone Name
   1480     Outdoors,                !- Outside Boundary Condition
   1481     ,                        !- Outside Boundary Condition Object
   1482     SunExposed,              !- Sun Exposure
   1483     WindExposed,             !- Wind Exposure
   1484     AutoCalculate,           !- View Factor to Ground
   1485     4,                       !- Number of Vertices
   1486     73.1072,48.7381,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
   1487     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1488     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1489     0.0000,48.7381,3.9632;  !- X,Y,Z ==> Vertex 4 {m}
   1490 
   1491   BuildingSurface:Detailed,
   1492     GroundFloor_Plenum_Wall_South,  !- Name
   1493     Wall,                    !- Surface Type
   1494     Mass Non-res Ext Wall,   !- Construction Name
   1495     GroundFloor_Plenum,      !- Zone Name
   1496     Outdoors,                !- Outside Boundary Condition
   1497     ,                        !- Outside Boundary Condition Object
   1498     SunExposed,              !- Sun Exposure
   1499     WindExposed,             !- Wind Exposure
   1500     AutoCalculate,           !- View Factor to Ground
   1501     4,                       !- Number of Vertices
   1502     0.0000,0.0000,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
   1503     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1504     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1505     73.1072,0.0000,3.9632;  !- X,Y,Z ==> Vertex 4 {m}
   1506 
   1507   BuildingSurface:Detailed,
   1508     GroundFloor_Plenum_West, !- Name
   1509     Wall,                    !- Surface Type
   1510     Mass Non-res Ext Wall,   !- Construction Name
   1511     GroundFloor_Plenum,      !- Zone Name
   1512     Outdoors,                !- Outside Boundary Condition
   1513     ,                        !- Outside Boundary Condition Object
   1514     SunExposed,              !- Sun Exposure
   1515     WindExposed,             !- Wind Exposure
   1516     AutoCalculate,           !- View Factor to Ground
   1517     4,                       !- Number of Vertices
   1518     0.0000,48.7381,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
   1519     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1520     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1521     0.0000,0.0000,3.9632;  !- X,Y,Z ==> Vertex 4 {m}
   1522 
   1523   BuildingSurface:Detailed,
   1524     MidFloor_Plenum_Ceiling, !- Name
   1525     Ceiling,                 !- Surface Type
   1526     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1527     MidFloor_Plenum,         !- Zone Name
   1528     Surface,                 !- Outside Boundary Condition
   1529     MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
   1530     NoSun,                   !- Sun Exposure
   1531     NoWind,                  !- Wind Exposure
   1532     AutoCalculate,           !- View Factor to Ground
   1533     4,                       !- Number of Vertices
   1534     73.1072,48.7381,23.7792,  !- X,Y,Z ==> Vertex 1 {m}
   1535     0.0000,48.7381,23.7792,  !- X,Y,Z ==> Vertex 2 {m}
   1536     0.0000,0.0000,23.7792,  !- X,Y,Z ==> Vertex 3 {m}
   1537     73.1072,0.0000,23.7792;  !- X,Y,Z ==> Vertex 4 {m}
   1538 
   1539   BuildingSurface:Detailed,
   1540     MidFloor_Plenum_Floor_1, !- Name
   1541     Floor,                   !- Surface Type
   1542     DropCeiling,             !- Construction Name
   1543     MidFloor_Plenum,         !- Zone Name
   1544     Surface,                 !- Outside Boundary Condition
   1545     Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
   1546     NoSun,                   !- Sun Exposure
   1547     NoWind,                  !- Wind Exposure
   1548     AutoCalculate,           !- View Factor to Ground
   1549     4,                       !- Number of Vertices
   1550     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1551     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1552     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1553     68.5340,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1554 
   1555   BuildingSurface:Detailed,
   1556     MidFloor_Plenum_Floor_2, !- Name
   1557     Floor,                   !- Surface Type
   1558     DropCeiling,             !- Construction Name
   1559     MidFloor_Plenum,         !- Zone Name
   1560     Surface,                 !- Outside Boundary Condition
   1561     Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
   1562     NoSun,                   !- Sun Exposure
   1563     NoWind,                  !- Wind Exposure
   1564     AutoCalculate,           !- View Factor to Ground
   1565     4,                       !- Number of Vertices
   1566     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1567     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1568     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1569     73.1072,48.7381,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1570 
   1571   BuildingSurface:Detailed,
   1572     MidFloor_Plenum_Floor_3, !- Name
   1573     Floor,                   !- Surface Type
   1574     DropCeiling,             !- Construction Name
   1575     MidFloor_Plenum,         !- Zone Name
   1576     Surface,                 !- Outside Boundary Condition
   1577     Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
   1578     NoSun,                   !- Sun Exposure
   1579     NoWind,                  !- Wind Exposure
   1580     AutoCalculate,           !- View Factor to Ground
   1581     4,                       !- Number of Vertices
   1582     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1583     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1584     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1585     4.5732,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1586 
   1587   BuildingSurface:Detailed,
   1588     MidFloor_Plenum_Floor_4, !- Name
   1589     Floor,                   !- Surface Type
   1590     DropCeiling,             !- Construction Name
   1591     MidFloor_Plenum,         !- Zone Name
   1592     Surface,                 !- Outside Boundary Condition
   1593     Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
   1594     NoSun,                   !- Sun Exposure
   1595     NoWind,                  !- Wind Exposure
   1596     AutoCalculate,           !- View Factor to Ground
   1597     4,                       !- Number of Vertices
   1598     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1599     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1600     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1601     4.5732,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1602 
   1603   BuildingSurface:Detailed,
   1604     MidFloor_Plenum_Floor_5, !- Name
   1605     Floor,                   !- Surface Type
   1606     DropCeiling,             !- Construction Name
   1607     MidFloor_Plenum,         !- Zone Name
   1608     Surface,                 !- Outside Boundary Condition
   1609     Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
   1610     NoSun,                   !- Sun Exposure
   1611     NoWind,                  !- Wind Exposure
   1612     AutoCalculate,           !- View Factor to Ground
   1613     4,                       !- Number of Vertices
   1614     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   1615     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1616     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1617     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   1618 
   1619   BuildingSurface:Detailed,
   1620     MidFloor_Plenum_Wall_East,  !- Name
   1621     Wall,                    !- Surface Type
   1622     Mass Non-res Ext Wall,   !- Construction Name
   1623     MidFloor_Plenum,         !- Zone Name
   1624     Outdoors,                !- Outside Boundary Condition
   1625     ,                        !- Outside Boundary Condition Object
   1626     SunExposed,              !- Sun Exposure
   1627     WindExposed,             !- Wind Exposure
   1628     AutoCalculate,           !- View Factor to Ground
   1629     4,                       !- Number of Vertices
   1630     73.1072,0.0000,23.7792,  !- X,Y,Z ==> Vertex 1 {m}
   1631     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1632     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1633     73.1072,48.7381,23.7792;  !- X,Y,Z ==> Vertex 4 {m}
   1634 
   1635   BuildingSurface:Detailed,
   1636     MidFloor_Plenum_Wall_North,  !- Name
   1637     Wall,                    !- Surface Type
   1638     Mass Non-res Ext Wall,   !- Construction Name
   1639     MidFloor_Plenum,         !- Zone Name
   1640     Outdoors,                !- Outside Boundary Condition
   1641     ,                        !- Outside Boundary Condition Object
   1642     SunExposed,              !- Sun Exposure
   1643     WindExposed,             !- Wind Exposure
   1644     AutoCalculate,           !- View Factor to Ground
   1645     4,                       !- Number of Vertices
   1646     73.1072,48.7381,23.7792,  !- X,Y,Z ==> Vertex 1 {m}
   1647     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1648     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1649     0.0000,48.7381,23.7792;  !- X,Y,Z ==> Vertex 4 {m}
   1650 
   1651   BuildingSurface:Detailed,
   1652     MidFloor_Plenum_Wall_South,  !- Name
   1653     Wall,                    !- Surface Type
   1654     Mass Non-res Ext Wall,   !- Construction Name
   1655     MidFloor_Plenum,         !- Zone Name
   1656     Outdoors,                !- Outside Boundary Condition
   1657     ,                        !- Outside Boundary Condition Object
   1658     SunExposed,              !- Sun Exposure
   1659     WindExposed,             !- Wind Exposure
   1660     AutoCalculate,           !- View Factor to Ground
   1661     4,                       !- Number of Vertices
   1662     0.0000,0.0000,23.7792,  !- X,Y,Z ==> Vertex 1 {m}
   1663     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1664     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1665     73.1072,0.0000,23.7792;  !- X,Y,Z ==> Vertex 4 {m}
   1666 
   1667   BuildingSurface:Detailed,
   1668     MidFloor_Plenum_Wall_West,  !- Name
   1669     Wall,                    !- Surface Type
   1670     Mass Non-res Ext Wall,   !- Construction Name
   1671     MidFloor_Plenum,         !- Zone Name
   1672     Outdoors,                !- Outside Boundary Condition
   1673     ,                        !- Outside Boundary Condition Object
   1674     SunExposed,              !- Sun Exposure
   1675     WindExposed,             !- Wind Exposure
   1676     AutoCalculate,           !- View Factor to Ground
   1677     4,                       !- Number of Vertices
   1678     0.0000,48.7381,23.7792,  !- X,Y,Z ==> Vertex 1 {m}
   1679     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   1680     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   1681     0.0000,0.0000,23.7792;  !- X,Y,Z ==> Vertex 4 {m}
   1682 
   1683   BuildingSurface:Detailed,
   1684     Perimeter_bot_ZN_1_Ceiling,  !- Name
   1685     Ceiling,                 !- Surface Type
   1686     DropCeiling,             !- Construction Name
   1687     Perimeter_bot_ZN_1,      !- Zone Name
   1688     Surface,                 !- Outside Boundary Condition
   1689     GroundFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
   1690     NoSun,                   !- Sun Exposure
   1691     NoWind,                  !- Wind Exposure
   1692     AutoCalculate,           !- View Factor to Ground
   1693     4,                       !- Number of Vertices
   1694     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1695     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1696     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1697     68.5340,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1698 
   1699   BuildingSurface:Detailed,
   1700     Perimeter_bot_ZN_1_Floor,!- Name
   1701     Floor,                   !- Surface Type
   1702     INT-FLOOR-TOPSIDE,       !- Construction Name
   1703     Perimeter_bot_ZN_1,      !- Zone Name
   1704     Surface,                 !- Outside Boundary Condition
   1705     Basement_Ceiling_1,      !- Outside Boundary Condition Object
   1706     NoSun,                   !- Sun Exposure
   1707     NoWind,                  !- Wind Exposure
   1708     AutoCalculate,           !- View Factor to Ground
   1709     4,                       !- Number of Vertices
   1710     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1711     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1712     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1713     4.5732,4.5732,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1714 
   1715   BuildingSurface:Detailed,
   1716     Perimeter_bot_ZN_1_Wall_East,  !- Name
   1717     Wall,                    !- Surface Type
   1718     int-walls,               !- Construction Name
   1719     Perimeter_bot_ZN_1,      !- Zone Name
   1720     Surface,                 !- Outside Boundary Condition
   1721     Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
   1722     NoSun,                   !- Sun Exposure
   1723     NoWind,                  !- Wind Exposure
   1724     AutoCalculate,           !- View Factor to Ground
   1725     4,                       !- Number of Vertices
   1726     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1727     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1728     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1729     68.5340,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1730 
   1731   BuildingSurface:Detailed,
   1732     Perimeter_bot_ZN_1_Wall_North,  !- Name
   1733     Wall,                    !- Surface Type
   1734     int-walls,               !- Construction Name
   1735     Perimeter_bot_ZN_1,      !- Zone Name
   1736     Surface,                 !- Outside Boundary Condition
   1737     Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object
   1738     NoSun,                   !- Sun Exposure
   1739     NoWind,                  !- Wind Exposure
   1740     AutoCalculate,           !- View Factor to Ground
   1741     4,                       !- Number of Vertices
   1742     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1743     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1744     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1745     4.5732,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1746 
   1747   BuildingSurface:Detailed,
   1748     Perimeter_bot_ZN_1_Wall_South,  !- Name
   1749     Wall,                    !- Surface Type
   1750     Mass Non-res Ext Wall,   !- Construction Name
   1751     Perimeter_bot_ZN_1,      !- Zone Name
   1752     Outdoors,                !- Outside Boundary Condition
   1753     ,                        !- Outside Boundary Condition Object
   1754     SunExposed,              !- Sun Exposure
   1755     WindExposed,             !- Wind Exposure
   1756     AutoCalculate,           !- View Factor to Ground
   1757     4,                       !- Number of Vertices
   1758     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1759     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1760     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1761     73.1072,0.0000,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1762 
   1763   BuildingSurface:Detailed,
   1764     Perimeter_bot_ZN_1_Wall_West,  !- Name
   1765     Wall,                    !- Surface Type
   1766     int-walls,               !- Construction Name
   1767     Perimeter_bot_ZN_1,      !- Zone Name
   1768     Surface,                 !- Outside Boundary Condition
   1769     Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
   1770     NoSun,                   !- Sun Exposure
   1771     NoWind,                  !- Wind Exposure
   1772     AutoCalculate,           !- View Factor to Ground
   1773     4,                       !- Number of Vertices
   1774     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1775     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1776     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1777     0.0000,0.0000,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1778 
   1779   BuildingSurface:Detailed,
   1780     Perimeter_bot_ZN_2_Ceiling,  !- Name
   1781     Ceiling,                 !- Surface Type
   1782     DropCeiling,             !- Construction Name
   1783     Perimeter_bot_ZN_2,      !- Zone Name
   1784     Surface,                 !- Outside Boundary Condition
   1785     GroundFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
   1786     NoSun,                   !- Sun Exposure
   1787     NoWind,                  !- Wind Exposure
   1788     AutoCalculate,           !- View Factor to Ground
   1789     4,                       !- Number of Vertices
   1790     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1791     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1792     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1793     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1794 
   1795   BuildingSurface:Detailed,
   1796     Perimeter_bot_ZN_2_Floor,!- Name
   1797     Floor,                   !- Surface Type
   1798     INT-FLOOR-TOPSIDE,       !- Construction Name
   1799     Perimeter_bot_ZN_2,      !- Zone Name
   1800     Surface,                 !- Outside Boundary Condition
   1801     Basement_Ceiling_2,      !- Outside Boundary Condition Object
   1802     NoSun,                   !- Sun Exposure
   1803     NoWind,                  !- Wind Exposure
   1804     AutoCalculate,           !- View Factor to Ground
   1805     4,                       !- Number of Vertices
   1806     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1807     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1808     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1809     68.5340,4.5732,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1810 
   1811   BuildingSurface:Detailed,
   1812     Perimeter_bot_ZN_2_Wall_East,  !- Name
   1813     Wall,                    !- Surface Type
   1814     Mass Non-res Ext Wall,   !- Construction Name
   1815     Perimeter_bot_ZN_2,      !- Zone Name
   1816     Outdoors,                !- Outside Boundary Condition
   1817     ,                        !- Outside Boundary Condition Object
   1818     SunExposed,              !- Sun Exposure
   1819     WindExposed,             !- Wind Exposure
   1820     AutoCalculate,           !- View Factor to Ground
   1821     4,                       !- Number of Vertices
   1822     73.1072,0.0000,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1823     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1824     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1825     73.1072,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1826 
   1827   BuildingSurface:Detailed,
   1828     Perimeter_bot_ZN_2_Wall_North,  !- Name
   1829     Wall,                    !- Surface Type
   1830     int-walls,               !- Construction Name
   1831     Perimeter_bot_ZN_2,      !- Zone Name
   1832     Surface,                 !- Outside Boundary Condition
   1833     Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
   1834     NoSun,                   !- Sun Exposure
   1835     NoWind,                  !- Wind Exposure
   1836     AutoCalculate,           !- View Factor to Ground
   1837     4,                       !- Number of Vertices
   1838     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1839     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1840     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1841     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1842 
   1843   BuildingSurface:Detailed,
   1844     Perimeter_bot_ZN_2_Wall_South,  !- Name
   1845     Wall,                    !- Surface Type
   1846     int-walls,               !- Construction Name
   1847     Perimeter_bot_ZN_2,      !- Zone Name
   1848     Surface,                 !- Outside Boundary Condition
   1849     Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
   1850     NoSun,                   !- Sun Exposure
   1851     NoWind,                  !- Wind Exposure
   1852     AutoCalculate,           !- View Factor to Ground
   1853     4,                       !- Number of Vertices
   1854     68.5340,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1855     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1856     73.1072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1857     73.1072,0.0000,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1858 
   1859   BuildingSurface:Detailed,
   1860     Perimeter_bot_ZN_2_Wall_West,  !- Name
   1861     Wall,                    !- Surface Type
   1862     int-walls,               !- Construction Name
   1863     Perimeter_bot_ZN_2,      !- Zone Name
   1864     Surface,                 !- Outside Boundary Condition
   1865     Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object
   1866     NoSun,                   !- Sun Exposure
   1867     NoWind,                  !- Wind Exposure
   1868     AutoCalculate,           !- View Factor to Ground
   1869     4,                       !- Number of Vertices
   1870     68.5340,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1871     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1872     68.5340,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1873     68.5340,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1874 
   1875   BuildingSurface:Detailed,
   1876     Perimeter_bot_ZN_3_Ceiling,  !- Name
   1877     Ceiling,                 !- Surface Type
   1878     DropCeiling,             !- Construction Name
   1879     Perimeter_bot_ZN_3,      !- Zone Name
   1880     Surface,                 !- Outside Boundary Condition
   1881     GroundFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
   1882     NoSun,                   !- Sun Exposure
   1883     NoWind,                  !- Wind Exposure
   1884     AutoCalculate,           !- View Factor to Ground
   1885     4,                       !- Number of Vertices
   1886     68.5340,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1887     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1888     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1889     4.5732,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1890 
   1891   BuildingSurface:Detailed,
   1892     Perimeter_bot_ZN_3_Floor,!- Name
   1893     Floor,                   !- Surface Type
   1894     INT-FLOOR-TOPSIDE,       !- Construction Name
   1895     Perimeter_bot_ZN_3,      !- Zone Name
   1896     Surface,                 !- Outside Boundary Condition
   1897     Basement_Ceiling_3,      !- Outside Boundary Condition Object
   1898     NoSun,                   !- Sun Exposure
   1899     NoWind,                  !- Wind Exposure
   1900     AutoCalculate,           !- View Factor to Ground
   1901     4,                       !- Number of Vertices
   1902     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1903     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1904     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1905     68.5340,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   1906 
   1907   BuildingSurface:Detailed,
   1908     Perimeter_bot_ZN_3_Wall_East,  !- Name
   1909     Wall,                    !- Surface Type
   1910     int-walls,               !- Construction Name
   1911     Perimeter_bot_ZN_3,      !- Zone Name
   1912     Surface,                 !- Outside Boundary Condition
   1913     Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
   1914     NoSun,                   !- Sun Exposure
   1915     NoWind,                  !- Wind Exposure
   1916     AutoCalculate,           !- View Factor to Ground
   1917     4,                       !- Number of Vertices
   1918     68.5340,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1919     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1920     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1921     73.1072,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1922 
   1923   BuildingSurface:Detailed,
   1924     Perimeter_bot_ZN_3_Wall_North,  !- Name
   1925     Wall,                    !- Surface Type
   1926     Mass Non-res Ext Wall,   !- Construction Name
   1927     Perimeter_bot_ZN_3,      !- Zone Name
   1928     Outdoors,                !- Outside Boundary Condition
   1929     ,                        !- Outside Boundary Condition Object
   1930     SunExposed,              !- Sun Exposure
   1931     WindExposed,             !- Wind Exposure
   1932     AutoCalculate,           !- View Factor to Ground
   1933     4,                       !- Number of Vertices
   1934     73.1072,48.7381,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1935     73.1072,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1936     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1937     0.0000,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1938 
   1939   BuildingSurface:Detailed,
   1940     Perimeter_bot_ZN_3_Wall_South,  !- Name
   1941     Wall,                    !- Surface Type
   1942     int-walls,               !- Construction Name
   1943     Perimeter_bot_ZN_3,      !- Zone Name
   1944     Surface,                 !- Outside Boundary Condition
   1945     Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object
   1946     NoSun,                   !- Sun Exposure
   1947     NoWind,                  !- Wind Exposure
   1948     AutoCalculate,           !- View Factor to Ground
   1949     4,                       !- Number of Vertices
   1950     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1951     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1952     68.5340,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1953     68.5340,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1954 
   1955   BuildingSurface:Detailed,
   1956     Perimeter_bot_ZN_3_Wall_West,  !- Name
   1957     Wall,                    !- Surface Type
   1958     int-walls,               !- Construction Name
   1959     Perimeter_bot_ZN_3,      !- Zone Name
   1960     Surface,                 !- Outside Boundary Condition
   1961     Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
   1962     NoSun,                   !- Sun Exposure
   1963     NoWind,                  !- Wind Exposure
   1964     AutoCalculate,           !- View Factor to Ground
   1965     4,                       !- Number of Vertices
   1966     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1967     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   1968     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   1969     4.5732,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1970 
   1971   BuildingSurface:Detailed,
   1972     Perimeter_bot_ZN_4_Ceiling,  !- Name
   1973     Ceiling,                 !- Surface Type
   1974     DropCeiling,             !- Construction Name
   1975     Perimeter_bot_ZN_4,      !- Zone Name
   1976     Surface,                 !- Outside Boundary Condition
   1977     GroundFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
   1978     NoSun,                   !- Sun Exposure
   1979     NoWind,                  !- Wind Exposure
   1980     AutoCalculate,           !- View Factor to Ground
   1981     4,                       !- Number of Vertices
   1982     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   1983     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 2 {m}
   1984     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 3 {m}
   1985     4.5732,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   1986 
   1987   BuildingSurface:Detailed,
   1988     Perimeter_bot_ZN_4_Floor,!- Name
   1989     Floor,                   !- Surface Type
   1990     INT-FLOOR-TOPSIDE,       !- Construction Name
   1991     Perimeter_bot_ZN_4,      !- Zone Name
   1992     Surface,                 !- Outside Boundary Condition
   1993     Basement_Ceiling_4,      !- Outside Boundary Condition Object
   1994     NoSun,                   !- Sun Exposure
   1995     NoWind,                  !- Wind Exposure
   1996     AutoCalculate,           !- View Factor to Ground
   1997     4,                       !- Number of Vertices
   1998     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
   1999     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2000     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2001     4.5732,44.1650,0.0000;  !- X,Y,Z ==> Vertex 4 {m}
   2002 
   2003   BuildingSurface:Detailed,
   2004     Perimeter_bot_ZN_4_Wall_East,  !- Name
   2005     Wall,                    !- Surface Type
   2006     int-walls,               !- Construction Name
   2007     Perimeter_bot_ZN_4,      !- Zone Name
   2008     Surface,                 !- Outside Boundary Condition
   2009     Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object
   2010     NoSun,                   !- Sun Exposure
   2011     NoWind,                  !- Wind Exposure
   2012     AutoCalculate,           !- View Factor to Ground
   2013     4,                       !- Number of Vertices
   2014     4.5732,4.5732,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   2015     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2016     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2017     4.5732,44.1650,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   2018 
   2019   BuildingSurface:Detailed,
   2020     Perimeter_bot_ZN_4_Wall_North,  !- Name
   2021     Wall,                    !- Surface Type
   2022     int-walls,               !- Construction Name
   2023     Perimeter_bot_ZN_4,      !- Zone Name
   2024     Surface,                 !- Outside Boundary Condition
   2025     Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
   2026     NoSun,                   !- Sun Exposure
   2027     NoWind,                  !- Wind Exposure
   2028     AutoCalculate,           !- View Factor to Ground
   2029     4,                       !- Number of Vertices
   2030     4.5732,44.1650,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   2031     4.5732,44.1650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2032     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2033     0.0000,48.7381,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   2034 
   2035   BuildingSurface:Detailed,
   2036     Perimeter_bot_ZN_4_Wall_South,  !- Name
   2037     Wall,                    !- Surface Type
   2038     int-walls,               !- Construction Name
   2039     Perimeter_bot_ZN_4,      !- Zone Name
   2040     Surface,                 !- Outside Boundary Condition
   2041     Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
   2042     NoSun,                   !- Sun Exposure
   2043     NoWind,                  !- Wind Exposure
   2044     AutoCalculate,           !- View Factor to Ground
   2045     4,                       !- Number of Vertices
   2046     0.0000,0.0000,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   2047     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2048     4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2049     4.5732,4.5732,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   2050 
   2051   BuildingSurface:Detailed,
   2052     Perimeter_bot_ZN_4_Wall_West,  !- Name
   2053     Wall,                    !- Surface Type
   2054     Mass Non-res Ext Wall,   !- Construction Name
   2055     Perimeter_bot_ZN_4,      !- Zone Name
   2056     Outdoors,                !- Outside Boundary Condition
   2057     ,                        !- Outside Boundary Condition Object
   2058     SunExposed,              !- Sun Exposure
   2059     WindExposed,             !- Wind Exposure
   2060     AutoCalculate,           !- View Factor to Ground
   2061     4,                       !- Number of Vertices
   2062     0.0000,48.7381,2.7440,  !- X,Y,Z ==> Vertex 1 {m}
   2063     0.0000,48.7381,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
   2064     0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
   2065     0.0000,0.0000,2.7440;  !- X,Y,Z ==> Vertex 4 {m}
   2066 
   2067   BuildingSurface:Detailed,
   2068     Perimeter_mid_ZN_1_Ceiling,  !- Name
   2069     Ceiling,                 !- Surface Type
   2070     DropCeiling,             !- Construction Name
   2071     Perimeter_mid_ZN_1,      !- Zone Name
   2072     Surface,                 !- Outside Boundary Condition
   2073     MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
   2074     NoSun,                   !- Sun Exposure
   2075     NoWind,                  !- Wind Exposure
   2076     AutoCalculate,           !- View Factor to Ground
   2077     4,                       !- Number of Vertices
   2078     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2079     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   2080     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   2081     68.5340,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2082 
   2083   BuildingSurface:Detailed,
   2084     Perimeter_mid_ZN_1_Floor,!- Name
   2085     Floor,                   !- Surface Type
   2086     INT-FLOOR-TOPSIDE,       !- Construction Name
   2087     Perimeter_mid_ZN_1,      !- Zone Name
   2088     Surface,                 !- Outside Boundary Condition
   2089     Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
   2090     NoSun,                   !- Sun Exposure
   2091     NoWind,                  !- Wind Exposure
   2092     AutoCalculate,           !- View Factor to Ground
   2093     4,                       !- Number of Vertices
   2094     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 1 {m}
   2095     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2096     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2097     4.5732,4.5732,19.8160;  !- X,Y,Z ==> Vertex 4 {m}
   2098 
   2099   BuildingSurface:Detailed,
   2100     Perimeter_mid_ZN_1_Wall_East,  !- Name
   2101     Wall,                    !- Surface Type
   2102     int-walls,               !- Construction Name
   2103     Perimeter_mid_ZN_1,      !- Zone Name
   2104     Surface,                 !- Outside Boundary Condition
   2105     Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
   2106     NoSun,                   !- Sun Exposure
   2107     NoWind,                  !- Wind Exposure
   2108     AutoCalculate,           !- View Factor to Ground
   2109     4,                       !- Number of Vertices
   2110     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2111     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2112     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2113     68.5340,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2114 
   2115   BuildingSurface:Detailed,
   2116     Perimeter_mid_ZN_1_Wall_North,  !- Name
   2117     Wall,                    !- Surface Type
   2118     int-walls,               !- Construction Name
   2119     Perimeter_mid_ZN_1,      !- Zone Name
   2120     Surface,                 !- Outside Boundary Condition
   2121     Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
   2122     NoSun,                   !- Sun Exposure
   2123     NoWind,                  !- Wind Exposure
   2124     AutoCalculate,           !- View Factor to Ground
   2125     4,                       !- Number of Vertices
   2126     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2127     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2128     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2129     4.5732,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2130 
   2131   BuildingSurface:Detailed,
   2132     Perimeter_mid_ZN_1_Wall_South,  !- Name
   2133     Wall,                    !- Surface Type
   2134     Mass Non-res Ext Wall,   !- Construction Name
   2135     Perimeter_mid_ZN_1,      !- Zone Name
   2136     Outdoors,                !- Outside Boundary Condition
   2137     ,                        !- Outside Boundary Condition Object
   2138     SunExposed,              !- Sun Exposure
   2139     WindExposed,             !- Wind Exposure
   2140     AutoCalculate,           !- View Factor to Ground
   2141     4,                       !- Number of Vertices
   2142     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2143     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2144     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2145     73.1072,0.0000,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2146 
   2147   BuildingSurface:Detailed,
   2148     Perimeter_mid_ZN_1_Wall_West,  !- Name
   2149     Wall,                    !- Surface Type
   2150     int-walls,               !- Construction Name
   2151     Perimeter_mid_ZN_1,      !- Zone Name
   2152     Surface,                 !- Outside Boundary Condition
   2153     Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
   2154     NoSun,                   !- Sun Exposure
   2155     NoWind,                  !- Wind Exposure
   2156     AutoCalculate,           !- View Factor to Ground
   2157     4,                       !- Number of Vertices
   2158     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2159     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2160     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2161     0.0000,0.0000,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2162 
   2163   BuildingSurface:Detailed,
   2164     Perimeter_mid_ZN_2_Ceiling,  !- Name
   2165     Ceiling,                 !- Surface Type
   2166     DropCeiling,             !- Construction Name
   2167     Perimeter_mid_ZN_2,      !- Zone Name
   2168     Surface,                 !- Outside Boundary Condition
   2169     MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
   2170     NoSun,                   !- Sun Exposure
   2171     NoWind,                  !- Wind Exposure
   2172     AutoCalculate,           !- View Factor to Ground
   2173     4,                       !- Number of Vertices
   2174     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2175     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   2176     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   2177     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2178 
   2179   BuildingSurface:Detailed,
   2180     Perimeter_mid_ZN_2_Floor,!- Name
   2181     Floor,                   !- Surface Type
   2182     INT-FLOOR-TOPSIDE,       !- Construction Name
   2183     Perimeter_mid_ZN_2,      !- Zone Name
   2184     Surface,                 !- Outside Boundary Condition
   2185     Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
   2186     NoSun,                   !- Sun Exposure
   2187     NoWind,                  !- Wind Exposure
   2188     AutoCalculate,           !- View Factor to Ground
   2189     4,                       !- Number of Vertices
   2190     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 1 {m}
   2191     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2192     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2193     68.5340,4.5732,19.8160;  !- X,Y,Z ==> Vertex 4 {m}
   2194 
   2195   BuildingSurface:Detailed,
   2196     Perimeter_mid_ZN_2_Wall_East,  !- Name
   2197     Wall,                    !- Surface Type
   2198     Mass Non-res Ext Wall,   !- Construction Name
   2199     Perimeter_mid_ZN_2,      !- Zone Name
   2200     Outdoors,                !- Outside Boundary Condition
   2201     ,                        !- Outside Boundary Condition Object
   2202     SunExposed,              !- Sun Exposure
   2203     WindExposed,             !- Wind Exposure
   2204     AutoCalculate,           !- View Factor to Ground
   2205     4,                       !- Number of Vertices
   2206     73.1072,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2207     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2208     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2209     73.1072,48.7381,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2210 
   2211   BuildingSurface:Detailed,
   2212     Perimeter_mid_ZN_2_Wall_North,  !- Name
   2213     Wall,                    !- Surface Type
   2214     int-walls,               !- Construction Name
   2215     Perimeter_mid_ZN_2,      !- Zone Name
   2216     Surface,                 !- Outside Boundary Condition
   2217     Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
   2218     NoSun,                   !- Sun Exposure
   2219     NoWind,                  !- Wind Exposure
   2220     AutoCalculate,           !- View Factor to Ground
   2221     4,                       !- Number of Vertices
   2222     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2223     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2224     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2225     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2226 
   2227   BuildingSurface:Detailed,
   2228     Perimeter_mid_ZN_2_Wall_South,  !- Name
   2229     Wall,                    !- Surface Type
   2230     int-walls,               !- Construction Name
   2231     Perimeter_mid_ZN_2,      !- Zone Name
   2232     Surface,                 !- Outside Boundary Condition
   2233     Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
   2234     NoSun,                   !- Sun Exposure
   2235     NoWind,                  !- Wind Exposure
   2236     AutoCalculate,           !- View Factor to Ground
   2237     4,                       !- Number of Vertices
   2238     68.5340,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2239     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2240     73.1072,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2241     73.1072,0.0000,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2242 
   2243   BuildingSurface:Detailed,
   2244     Perimeter_mid_ZN_2_Wall_West,  !- Name
   2245     Wall,                    !- Surface Type
   2246     int-walls,               !- Construction Name
   2247     Perimeter_mid_ZN_2,      !- Zone Name
   2248     Surface,                 !- Outside Boundary Condition
   2249     Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
   2250     NoSun,                   !- Sun Exposure
   2251     NoWind,                  !- Wind Exposure
   2252     AutoCalculate,           !- View Factor to Ground
   2253     4,                       !- Number of Vertices
   2254     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2255     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2256     68.5340,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2257     68.5340,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2258 
   2259   BuildingSurface:Detailed,
   2260     Perimeter_mid_ZN_3_Ceiling,  !- Name
   2261     Ceiling,                 !- Surface Type
   2262     DropCeiling,             !- Construction Name
   2263     Perimeter_mid_ZN_3,      !- Zone Name
   2264     Surface,                 !- Outside Boundary Condition
   2265     MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
   2266     NoSun,                   !- Sun Exposure
   2267     NoWind,                  !- Wind Exposure
   2268     AutoCalculate,           !- View Factor to Ground
   2269     4,                       !- Number of Vertices
   2270     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2271     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   2272     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   2273     4.5732,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2274 
   2275   BuildingSurface:Detailed,
   2276     Perimeter_mid_ZN_3_Floor,!- Name
   2277     Floor,                   !- Surface Type
   2278     INT-FLOOR-TOPSIDE,       !- Construction Name
   2279     Perimeter_mid_ZN_3,      !- Zone Name
   2280     Surface,                 !- Outside Boundary Condition
   2281     Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
   2282     NoSun,                   !- Sun Exposure
   2283     NoWind,                  !- Wind Exposure
   2284     AutoCalculate,           !- View Factor to Ground
   2285     4,                       !- Number of Vertices
   2286     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 1 {m}
   2287     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2288     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2289     68.5340,44.1650,19.8160;  !- X,Y,Z ==> Vertex 4 {m}
   2290 
   2291   BuildingSurface:Detailed,
   2292     Perimeter_mid_ZN_3_Wall_East,  !- Name
   2293     Wall,                    !- Surface Type
   2294     int-walls,               !- Construction Name
   2295     Perimeter_mid_ZN_3,      !- Zone Name
   2296     Surface,                 !- Outside Boundary Condition
   2297     Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
   2298     NoSun,                   !- Sun Exposure
   2299     NoWind,                  !- Wind Exposure
   2300     AutoCalculate,           !- View Factor to Ground
   2301     4,                       !- Number of Vertices
   2302     68.5340,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2303     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2304     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2305     73.1072,48.7381,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2306 
   2307   BuildingSurface:Detailed,
   2308     Perimeter_mid_ZN_3_Wall_North,  !- Name
   2309     Wall,                    !- Surface Type
   2310     Mass Non-res Ext Wall,   !- Construction Name
   2311     Perimeter_mid_ZN_3,      !- Zone Name
   2312     Outdoors,                !- Outside Boundary Condition
   2313     ,                        !- Outside Boundary Condition Object
   2314     SunExposed,              !- Sun Exposure
   2315     WindExposed,             !- Wind Exposure
   2316     AutoCalculate,           !- View Factor to Ground
   2317     4,                       !- Number of Vertices
   2318     73.1072,48.7381,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2319     73.1072,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2320     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2321     0.0000,48.7381,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2322 
   2323   BuildingSurface:Detailed,
   2324     Perimeter_mid_ZN_3_Wall_South,  !- Name
   2325     Wall,                    !- Surface Type
   2326     int-walls,               !- Construction Name
   2327     Perimeter_mid_ZN_3,      !- Zone Name
   2328     Surface,                 !- Outside Boundary Condition
   2329     Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
   2330     NoSun,                   !- Sun Exposure
   2331     NoWind,                  !- Wind Exposure
   2332     AutoCalculate,           !- View Factor to Ground
   2333     4,                       !- Number of Vertices
   2334     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2335     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2336     68.5340,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2337     68.5340,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2338 
   2339   BuildingSurface:Detailed,
   2340     Perimeter_mid_ZN_3_Wall_West,  !- Name
   2341     Wall,                    !- Surface Type
   2342     int-walls,               !- Construction Name
   2343     Perimeter_mid_ZN_3,      !- Zone Name
   2344     Surface,                 !- Outside Boundary Condition
   2345     Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
   2346     NoSun,                   !- Sun Exposure
   2347     NoWind,                  !- Wind Exposure
   2348     AutoCalculate,           !- View Factor to Ground
   2349     4,                       !- Number of Vertices
   2350     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2351     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2352     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2353     4.5732,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2354 
   2355   BuildingSurface:Detailed,
   2356     Perimeter_mid_ZN_4_Ceiling,  !- Name
   2357     Ceiling,                 !- Surface Type
   2358     DropCeiling,             !- Construction Name
   2359     Perimeter_mid_ZN_4,      !- Zone Name
   2360     Surface,                 !- Outside Boundary Condition
   2361     MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
   2362     NoSun,                   !- Sun Exposure
   2363     NoWind,                  !- Wind Exposure
   2364     AutoCalculate,           !- View Factor to Ground
   2365     4,                       !- Number of Vertices
   2366     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2367     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 2 {m}
   2368     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 3 {m}
   2369     4.5732,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2370 
   2371   BuildingSurface:Detailed,
   2372     Perimeter_mid_ZN_4_Floor,!- Name
   2373     Floor,                   !- Surface Type
   2374     INT-FLOOR-TOPSIDE,       !- Construction Name
   2375     Perimeter_mid_ZN_4,      !- Zone Name
   2376     Surface,                 !- Outside Boundary Condition
   2377     Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
   2378     NoSun,                   !- Sun Exposure
   2379     NoWind,                  !- Wind Exposure
   2380     AutoCalculate,           !- View Factor to Ground
   2381     4,                       !- Number of Vertices
   2382     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 1 {m}
   2383     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2384     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2385     4.5732,44.1650,19.8160;  !- X,Y,Z ==> Vertex 4 {m}
   2386 
   2387   BuildingSurface:Detailed,
   2388     Perimeter_mid_ZN_4_Wall_East,  !- Name
   2389     Wall,                    !- Surface Type
   2390     int-walls,               !- Construction Name
   2391     Perimeter_mid_ZN_4,      !- Zone Name
   2392     Surface,                 !- Outside Boundary Condition
   2393     Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
   2394     NoSun,                   !- Sun Exposure
   2395     NoWind,                  !- Wind Exposure
   2396     AutoCalculate,           !- View Factor to Ground
   2397     4,                       !- Number of Vertices
   2398     4.5732,4.5732,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2399     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2400     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2401     4.5732,44.1650,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2402 
   2403   BuildingSurface:Detailed,
   2404     Perimeter_mid_ZN_4_Wall_North,  !- Name
   2405     Wall,                    !- Surface Type
   2406     int-walls,               !- Construction Name
   2407     Perimeter_mid_ZN_4,      !- Zone Name
   2408     Surface,                 !- Outside Boundary Condition
   2409     Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
   2410     NoSun,                   !- Sun Exposure
   2411     NoWind,                  !- Wind Exposure
   2412     AutoCalculate,           !- View Factor to Ground
   2413     4,                       !- Number of Vertices
   2414     4.5732,44.1650,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2415     4.5732,44.1650,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2416     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2417     0.0000,48.7381,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2418 
   2419   BuildingSurface:Detailed,
   2420     Perimeter_mid_ZN_4_Wall_South,  !- Name
   2421     Wall,                    !- Surface Type
   2422     int-walls,               !- Construction Name
   2423     Perimeter_mid_ZN_4,      !- Zone Name
   2424     Surface,                 !- Outside Boundary Condition
   2425     Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
   2426     NoSun,                   !- Sun Exposure
   2427     NoWind,                  !- Wind Exposure
   2428     AutoCalculate,           !- View Factor to Ground
   2429     4,                       !- Number of Vertices
   2430     0.0000,0.0000,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2431     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2432     4.5732,4.5732,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2433     4.5732,4.5732,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2434 
   2435   BuildingSurface:Detailed,
   2436     Perimeter_mid_ZN_4_Wall_West,  !- Name
   2437     Wall,                    !- Surface Type
   2438     Mass Non-res Ext Wall,   !- Construction Name
   2439     Perimeter_mid_ZN_4,      !- Zone Name
   2440     Outdoors,                !- Outside Boundary Condition
   2441     ,                        !- Outside Boundary Condition Object
   2442     SunExposed,              !- Sun Exposure
   2443     WindExposed,             !- Wind Exposure
   2444     AutoCalculate,           !- View Factor to Ground
   2445     4,                       !- Number of Vertices
   2446     0.0000,48.7381,22.5600,  !- X,Y,Z ==> Vertex 1 {m}
   2447     0.0000,48.7381,19.8160,  !- X,Y,Z ==> Vertex 2 {m}
   2448     0.0000,0.0000,19.8160,  !- X,Y,Z ==> Vertex 3 {m}
   2449     0.0000,0.0000,22.5600;  !- X,Y,Z ==> Vertex 4 {m}
   2450 
   2451   BuildingSurface:Detailed,
   2452     Perimeter_top_ZN_1_Ceiling,  !- Name
   2453     Ceiling,                 !- Surface Type
   2454     DropCeiling,             !- Construction Name
   2455     Perimeter_top_ZN_1,      !- Zone Name
   2456     Surface,                 !- Outside Boundary Condition
   2457     TopFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
   2458     NoSun,                   !- Sun Exposure
   2459     NoWind,                  !- Wind Exposure
   2460     AutoCalculate,           !- View Factor to Ground
   2461     4,                       !- Number of Vertices
   2462     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2463     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2464     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2465     68.5340,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2466 
   2467   BuildingSurface:Detailed,
   2468     Perimeter_top_ZN_1_Floor,!- Name
   2469     Floor,                   !- Surface Type
   2470     INT-FLOOR-TOPSIDE,       !- Construction Name
   2471     Perimeter_top_ZN_1,      !- Zone Name
   2472     Surface,                 !- Outside Boundary Condition
   2473     Perimeter_top_ZN_1_Floor,!- Outside Boundary Condition Object
   2474     NoSun,                   !- Sun Exposure
   2475     NoWind,                  !- Wind Exposure
   2476     AutoCalculate,           !- View Factor to Ground
   2477     4,                       !- Number of Vertices
   2478     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 1 {m}
   2479     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2480     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2481     4.5732,4.5732,43.5952;  !- X,Y,Z ==> Vertex 4 {m}
   2482 
   2483   BuildingSurface:Detailed,
   2484     Perimeter_top_ZN_1_Wall_East,  !- Name
   2485     Wall,                    !- Surface Type
   2486     int-walls,               !- Construction Name
   2487     Perimeter_top_ZN_1,      !- Zone Name
   2488     Surface,                 !- Outside Boundary Condition
   2489     Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
   2490     NoSun,                   !- Sun Exposure
   2491     NoWind,                  !- Wind Exposure
   2492     AutoCalculate,           !- View Factor to Ground
   2493     4,                       !- Number of Vertices
   2494     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2495     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2496     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2497     68.5340,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2498 
   2499   BuildingSurface:Detailed,
   2500     Perimeter_top_ZN_1_Wall_North,  !- Name
   2501     Wall,                    !- Surface Type
   2502     int-walls,               !- Construction Name
   2503     Perimeter_top_ZN_1,      !- Zone Name
   2504     Surface,                 !- Outside Boundary Condition
   2505     Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object
   2506     NoSun,                   !- Sun Exposure
   2507     NoWind,                  !- Wind Exposure
   2508     AutoCalculate,           !- View Factor to Ground
   2509     4,                       !- Number of Vertices
   2510     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2511     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2512     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2513     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2514 
   2515   BuildingSurface:Detailed,
   2516     Perimeter_top_ZN_1_Wall_South,  !- Name
   2517     Wall,                    !- Surface Type
   2518     Mass Non-res Ext Wall,   !- Construction Name
   2519     Perimeter_top_ZN_1,      !- Zone Name
   2520     Outdoors,                !- Outside Boundary Condition
   2521     ,                        !- Outside Boundary Condition Object
   2522     SunExposed,              !- Sun Exposure
   2523     WindExposed,             !- Wind Exposure
   2524     AutoCalculate,           !- View Factor to Ground
   2525     4,                       !- Number of Vertices
   2526     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2527     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2528     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2529     73.1072,0.0000,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2530 
   2531   BuildingSurface:Detailed,
   2532     Perimeter_top_ZN_1_Wall_West,  !- Name
   2533     Wall,                    !- Surface Type
   2534     int-walls,               !- Construction Name
   2535     Perimeter_top_ZN_1,      !- Zone Name
   2536     Surface,                 !- Outside Boundary Condition
   2537     Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
   2538     NoSun,                   !- Sun Exposure
   2539     NoWind,                  !- Wind Exposure
   2540     AutoCalculate,           !- View Factor to Ground
   2541     4,                       !- Number of Vertices
   2542     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2543     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2544     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2545     0.0000,0.0000,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2546 
   2547   BuildingSurface:Detailed,
   2548     Perimeter_top_ZN_2_Ceiling,  !- Name
   2549     Ceiling,                 !- Surface Type
   2550     DropCeiling,             !- Construction Name
   2551     Perimeter_top_ZN_2,      !- Zone Name
   2552     Surface,                 !- Outside Boundary Condition
   2553     TopFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
   2554     NoSun,                   !- Sun Exposure
   2555     NoWind,                  !- Wind Exposure
   2556     AutoCalculate,           !- View Factor to Ground
   2557     4,                       !- Number of Vertices
   2558     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2559     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2560     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2561     68.5340,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2562 
   2563   BuildingSurface:Detailed,
   2564     Perimeter_top_ZN_2_Floor,!- Name
   2565     Floor,                   !- Surface Type
   2566     INT-FLOOR-TOPSIDE,       !- Construction Name
   2567     Perimeter_top_ZN_2,      !- Zone Name
   2568     Surface,                 !- Outside Boundary Condition
   2569     Perimeter_top_ZN_2_Floor,!- Outside Boundary Condition Object
   2570     NoSun,                   !- Sun Exposure
   2571     NoWind,                  !- Wind Exposure
   2572     AutoCalculate,           !- View Factor to Ground
   2573     4,                       !- Number of Vertices
   2574     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 1 {m}
   2575     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2576     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2577     68.5340,4.5732,43.5952;  !- X,Y,Z ==> Vertex 4 {m}
   2578 
   2579   BuildingSurface:Detailed,
   2580     Perimeter_top_ZN_2_Wall_East,  !- Name
   2581     Wall,                    !- Surface Type
   2582     Mass Non-res Ext Wall,   !- Construction Name
   2583     Perimeter_top_ZN_2,      !- Zone Name
   2584     Outdoors,                !- Outside Boundary Condition
   2585     ,                        !- Outside Boundary Condition Object
   2586     SunExposed,              !- Sun Exposure
   2587     WindExposed,             !- Wind Exposure
   2588     AutoCalculate,           !- View Factor to Ground
   2589     4,                       !- Number of Vertices
   2590     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2591     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2592     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2593     73.1072,48.7381,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2594 
   2595   BuildingSurface:Detailed,
   2596     Perimeter_top_ZN_2_Wall_North,  !- Name
   2597     Wall,                    !- Surface Type
   2598     int-walls,               !- Construction Name
   2599     Perimeter_top_ZN_2,      !- Zone Name
   2600     Surface,                 !- Outside Boundary Condition
   2601     Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
   2602     NoSun,                   !- Sun Exposure
   2603     NoWind,                  !- Wind Exposure
   2604     AutoCalculate,           !- View Factor to Ground
   2605     4,                       !- Number of Vertices
   2606     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2607     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2608     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2609     68.5340,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2610 
   2611   BuildingSurface:Detailed,
   2612     Perimeter_top_ZN_2_Wall_South,  !- Name
   2613     Wall,                    !- Surface Type
   2614     int-walls,               !- Construction Name
   2615     Perimeter_top_ZN_2,      !- Zone Name
   2616     Surface,                 !- Outside Boundary Condition
   2617     Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
   2618     NoSun,                   !- Sun Exposure
   2619     NoWind,                  !- Wind Exposure
   2620     AutoCalculate,           !- View Factor to Ground
   2621     4,                       !- Number of Vertices
   2622     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2623     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2624     73.1072,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2625     73.1072,0.0000,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2626 
   2627   BuildingSurface:Detailed,
   2628     Perimeter_top_ZN_2_Wall_West,  !- Name
   2629     Wall,                    !- Surface Type
   2630     int-walls,               !- Construction Name
   2631     Perimeter_top_ZN_2,      !- Zone Name
   2632     Surface,                 !- Outside Boundary Condition
   2633     Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object
   2634     NoSun,                   !- Sun Exposure
   2635     NoWind,                  !- Wind Exposure
   2636     AutoCalculate,           !- View Factor to Ground
   2637     4,                       !- Number of Vertices
   2638     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2639     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2640     68.5340,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2641     68.5340,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2642 
   2643   BuildingSurface:Detailed,
   2644     Perimeter_top_ZN_3_Ceiling,  !- Name
   2645     Ceiling,                 !- Surface Type
   2646     DropCeiling,             !- Construction Name
   2647     Perimeter_top_ZN_3,      !- Zone Name
   2648     Surface,                 !- Outside Boundary Condition
   2649     TopFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
   2650     NoSun,                   !- Sun Exposure
   2651     NoWind,                  !- Wind Exposure
   2652     AutoCalculate,           !- View Factor to Ground
   2653     4,                       !- Number of Vertices
   2654     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2655     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2656     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2657     4.5732,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2658 
   2659   BuildingSurface:Detailed,
   2660     Perimeter_top_ZN_3_Floor,!- Name
   2661     Floor,                   !- Surface Type
   2662     INT-FLOOR-TOPSIDE,       !- Construction Name
   2663     Perimeter_top_ZN_3,      !- Zone Name
   2664     Surface,                 !- Outside Boundary Condition
   2665     Perimeter_top_ZN_3_Floor,!- Outside Boundary Condition Object
   2666     NoSun,                   !- Sun Exposure
   2667     NoWind,                  !- Wind Exposure
   2668     AutoCalculate,           !- View Factor to Ground
   2669     4,                       !- Number of Vertices
   2670     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 1 {m}
   2671     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2672     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2673     68.5340,44.1650,43.5952;  !- X,Y,Z ==> Vertex 4 {m}
   2674 
   2675   BuildingSurface:Detailed,
   2676     Perimeter_top_ZN_3_Wall_East,  !- Name
   2677     Wall,                    !- Surface Type
   2678     int-walls,               !- Construction Name
   2679     Perimeter_top_ZN_3,      !- Zone Name
   2680     Surface,                 !- Outside Boundary Condition
   2681     Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
   2682     NoSun,                   !- Sun Exposure
   2683     NoWind,                  !- Wind Exposure
   2684     AutoCalculate,           !- View Factor to Ground
   2685     4,                       !- Number of Vertices
   2686     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2687     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2688     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2689     73.1072,48.7381,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2690 
   2691   BuildingSurface:Detailed,
   2692     Perimeter_top_ZN_3_Wall_North,  !- Name
   2693     Wall,                    !- Surface Type
   2694     Mass Non-res Ext Wall,   !- Construction Name
   2695     Perimeter_top_ZN_3,      !- Zone Name
   2696     Outdoors,                !- Outside Boundary Condition
   2697     ,                        !- Outside Boundary Condition Object
   2698     SunExposed,              !- Sun Exposure
   2699     WindExposed,             !- Wind Exposure
   2700     AutoCalculate,           !- View Factor to Ground
   2701     4,                       !- Number of Vertices
   2702     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2703     73.1072,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2704     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2705     0.0000,48.7381,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2706 
   2707   BuildingSurface:Detailed,
   2708     Perimeter_top_ZN_3_Wall_South,  !- Name
   2709     Wall,                    !- Surface Type
   2710     int-walls,               !- Construction Name
   2711     Perimeter_top_ZN_3,      !- Zone Name
   2712     Surface,                 !- Outside Boundary Condition
   2713     Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object
   2714     NoSun,                   !- Sun Exposure
   2715     NoWind,                  !- Wind Exposure
   2716     AutoCalculate,           !- View Factor to Ground
   2717     4,                       !- Number of Vertices
   2718     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2719     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2720     68.5340,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2721     68.5340,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2722 
   2723   BuildingSurface:Detailed,
   2724     Perimeter_top_ZN_3_Wall_West,  !- Name
   2725     Wall,                    !- Surface Type
   2726     int-walls,               !- Construction Name
   2727     Perimeter_top_ZN_3,      !- Zone Name
   2728     Surface,                 !- Outside Boundary Condition
   2729     Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
   2730     NoSun,                   !- Sun Exposure
   2731     NoWind,                  !- Wind Exposure
   2732     AutoCalculate,           !- View Factor to Ground
   2733     4,                       !- Number of Vertices
   2734     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2735     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2736     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2737     4.5732,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2738 
   2739   BuildingSurface:Detailed,
   2740     Perimeter_top_ZN_4_Ceiling,  !- Name
   2741     Ceiling,                 !- Surface Type
   2742     DropCeiling,             !- Construction Name
   2743     Perimeter_top_ZN_4,      !- Zone Name
   2744     Surface,                 !- Outside Boundary Condition
   2745     TopFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
   2746     NoSun,                   !- Sun Exposure
   2747     NoWind,                  !- Wind Exposure
   2748     AutoCalculate,           !- View Factor to Ground
   2749     4,                       !- Number of Vertices
   2750     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2751     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2752     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2753     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2754 
   2755   BuildingSurface:Detailed,
   2756     Perimeter_top_ZN_4_Floor,!- Name
   2757     Floor,                   !- Surface Type
   2758     INT-FLOOR-TOPSIDE,       !- Construction Name
   2759     Perimeter_top_ZN_4,      !- Zone Name
   2760     Surface,                 !- Outside Boundary Condition
   2761     Perimeter_top_ZN_4_Floor,!- Outside Boundary Condition Object
   2762     NoSun,                   !- Sun Exposure
   2763     NoWind,                  !- Wind Exposure
   2764     AutoCalculate,           !- View Factor to Ground
   2765     4,                       !- Number of Vertices
   2766     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 1 {m}
   2767     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2768     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2769     4.5732,44.1650,43.5952;  !- X,Y,Z ==> Vertex 4 {m}
   2770 
   2771   BuildingSurface:Detailed,
   2772     Perimeter_top_ZN_4_Wall_East,  !- Name
   2773     Wall,                    !- Surface Type
   2774     int-walls,               !- Construction Name
   2775     Perimeter_top_ZN_4,      !- Zone Name
   2776     Surface,                 !- Outside Boundary Condition
   2777     Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object
   2778     NoSun,                   !- Sun Exposure
   2779     NoWind,                  !- Wind Exposure
   2780     AutoCalculate,           !- View Factor to Ground
   2781     4,                       !- Number of Vertices
   2782     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2783     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2784     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2785     4.5732,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2786 
   2787   BuildingSurface:Detailed,
   2788     Perimeter_top_ZN_4_Wall_North,  !- Name
   2789     Wall,                    !- Surface Type
   2790     int-walls,               !- Construction Name
   2791     Perimeter_top_ZN_4,      !- Zone Name
   2792     Surface,                 !- Outside Boundary Condition
   2793     Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
   2794     NoSun,                   !- Sun Exposure
   2795     NoWind,                  !- Wind Exposure
   2796     AutoCalculate,           !- View Factor to Ground
   2797     4,                       !- Number of Vertices
   2798     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2799     4.5732,44.1650,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2800     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2801     0.0000,48.7381,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2802 
   2803   BuildingSurface:Detailed,
   2804     Perimeter_top_ZN_4_Wall_South,  !- Name
   2805     Wall,                    !- Surface Type
   2806     int-walls,               !- Construction Name
   2807     Perimeter_top_ZN_4,      !- Zone Name
   2808     Surface,                 !- Outside Boundary Condition
   2809     Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
   2810     NoSun,                   !- Sun Exposure
   2811     NoWind,                  !- Wind Exposure
   2812     AutoCalculate,           !- View Factor to Ground
   2813     4,                       !- Number of Vertices
   2814     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2815     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2816     4.5732,4.5732,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2817     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2818 
   2819   BuildingSurface:Detailed,
   2820     Perimeter_top_ZN_4_Wall_West,  !- Name
   2821     Wall,                    !- Surface Type
   2822     Mass Non-res Ext Wall,   !- Construction Name
   2823     Perimeter_top_ZN_4,      !- Zone Name
   2824     Outdoors,                !- Outside Boundary Condition
   2825     ,                        !- Outside Boundary Condition Object
   2826     SunExposed,              !- Sun Exposure
   2827     WindExposed,             !- Wind Exposure
   2828     AutoCalculate,           !- View Factor to Ground
   2829     4,                       !- Number of Vertices
   2830     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2831     0.0000,48.7381,43.5952,  !- X,Y,Z ==> Vertex 2 {m}
   2832     0.0000,0.0000,43.5952,  !- X,Y,Z ==> Vertex 3 {m}
   2833     0.0000,0.0000,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2834 
   2835   BuildingSurface:Detailed,
   2836     TopFloor_Plenum_Floor_1, !- Name
   2837     Floor,                   !- Surface Type
   2838     DropCeiling,             !- Construction Name
   2839     TopFloor_Plenum,         !- Zone Name
   2840     Surface,                 !- Outside Boundary Condition
   2841     Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
   2842     NoSun,                   !- Sun Exposure
   2843     NoWind,                  !- Wind Exposure
   2844     AutoCalculate,           !- View Factor to Ground
   2845     4,                       !- Number of Vertices
   2846     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2847     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2848     4.5732,4.5732,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2849     68.5340,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2850 
   2851   BuildingSurface:Detailed,
   2852     TopFloor_Plenum_Floor_2, !- Name
   2853     Floor,                   !- Surface Type
   2854     DropCeiling,             !- Construction Name
   2855     TopFloor_Plenum,         !- Zone Name
   2856     Surface,                 !- Outside Boundary Condition
   2857     Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
   2858     NoSun,                   !- Sun Exposure
   2859     NoWind,                  !- Wind Exposure
   2860     AutoCalculate,           !- View Factor to Ground
   2861     4,                       !- Number of Vertices
   2862     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2863     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2864     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2865     73.1072,48.7381,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2866 
   2867   BuildingSurface:Detailed,
   2868     TopFloor_Plenum_Floor_3, !- Name
   2869     Floor,                   !- Surface Type
   2870     DropCeiling,             !- Construction Name
   2871     TopFloor_Plenum,         !- Zone Name
   2872     Surface,                 !- Outside Boundary Condition
   2873     Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
   2874     NoSun,                   !- Sun Exposure
   2875     NoWind,                  !- Wind Exposure
   2876     AutoCalculate,           !- View Factor to Ground
   2877     4,                       !- Number of Vertices
   2878     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2879     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2880     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2881     4.5732,44.1650,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2882 
   2883   BuildingSurface:Detailed,
   2884     TopFloor_Plenum_Floor_4, !- Name
   2885     Floor,                   !- Surface Type
   2886     DropCeiling,             !- Construction Name
   2887     TopFloor_Plenum,         !- Zone Name
   2888     Surface,                 !- Outside Boundary Condition
   2889     Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
   2890     NoSun,                   !- Sun Exposure
   2891     NoWind,                  !- Wind Exposure
   2892     AutoCalculate,           !- View Factor to Ground
   2893     4,                       !- Number of Vertices
   2894     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2895     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2896     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2897     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2898 
   2899   BuildingSurface:Detailed,
   2900     TopFloor_Plenum_Floor_5, !- Name
   2901     Floor,                   !- Surface Type
   2902     DropCeiling,             !- Construction Name
   2903     TopFloor_Plenum,         !- Zone Name
   2904     Surface,                 !- Outside Boundary Condition
   2905     Core_top_ZN_5_Ceiling,   !- Outside Boundary Condition Object
   2906     NoSun,                   !- Sun Exposure
   2907     NoWind,                  !- Wind Exposure
   2908     AutoCalculate,           !- View Factor to Ground
   2909     4,                       !- Number of Vertices
   2910     4.5732,44.1650,46.3392,  !- X,Y,Z ==> Vertex 1 {m}
   2911     68.5340,44.1650,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2912     68.5340,4.5732,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2913     4.5732,4.5732,46.3392;  !- X,Y,Z ==> Vertex 4 {m}
   2914 
   2915   BuildingSurface:Detailed,
   2916     TopFloor_Plenum_Wall_East,  !- Name
   2917     Wall,                    !- Surface Type
   2918     Mass Non-res Ext Wall,   !- Construction Name
   2919     TopFloor_Plenum,         !- Zone Name
   2920     Outdoors,                !- Outside Boundary Condition
   2921     ,                        !- Outside Boundary Condition Object
   2922     SunExposed,              !- Sun Exposure
   2923     WindExposed,             !- Wind Exposure
   2924     AutoCalculate,           !- View Factor to Ground
   2925     4,                       !- Number of Vertices
   2926     73.1072,0.0000,47.5584,  !- X,Y,Z ==> Vertex 1 {m}
   2927     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2928     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2929     73.1072,48.7381,47.5584;  !- X,Y,Z ==> Vertex 4 {m}
   2930 
   2931   BuildingSurface:Detailed,
   2932     TopFloor_Plenum_Wall_North,  !- Name
   2933     Wall,                    !- Surface Type
   2934     Mass Non-res Ext Wall,   !- Construction Name
   2935     TopFloor_Plenum,         !- Zone Name
   2936     Outdoors,                !- Outside Boundary Condition
   2937     ,                        !- Outside Boundary Condition Object
   2938     SunExposed,              !- Sun Exposure
   2939     WindExposed,             !- Wind Exposure
   2940     AutoCalculate,           !- View Factor to Ground
   2941     4,                       !- Number of Vertices
   2942     0.0000,0.0000,47.5584,  !- X,Y,Z ==> Vertex 1 {m}
   2943     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2944     73.1072,0.0000,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2945     73.1072,0.0000,47.5584;  !- X,Y,Z ==> Vertex 4 {m}
   2946 
   2947   BuildingSurface:Detailed,
   2948     TopFloor_Plenum_Wall_South,  !- Name
   2949     Wall,                    !- Surface Type
   2950     Mass Non-res Ext Wall,   !- Construction Name
   2951     TopFloor_Plenum,         !- Zone Name
   2952     Outdoors,                !- Outside Boundary Condition
   2953     ,                        !- Outside Boundary Condition Object
   2954     SunExposed,              !- Sun Exposure
   2955     WindExposed,             !- Wind Exposure
   2956     AutoCalculate,           !- View Factor to Ground
   2957     4,                       !- Number of Vertices
   2958     73.1072,48.7381,47.5584,  !- X,Y,Z ==> Vertex 1 {m}
   2959     73.1072,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2960     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2961     0.0000,48.7381,47.5584;  !- X,Y,Z ==> Vertex 4 {m}
   2962 
   2963   BuildingSurface:Detailed,
   2964     TopFloor_Plenum_Wall_West,  !- Name
   2965     Wall,                    !- Surface Type
   2966     Mass Non-res Ext Wall,   !- Construction Name
   2967     TopFloor_Plenum,         !- Zone Name
   2968     Outdoors,                !- Outside Boundary Condition
   2969     ,                        !- Outside Boundary Condition Object
   2970     SunExposed,              !- Sun Exposure
   2971     WindExposed,             !- Wind Exposure
   2972     AutoCalculate,           !- View Factor to Ground
   2973     4,                       !- Number of Vertices
   2974     0.0000,48.7381,47.5584,  !- X,Y,Z ==> Vertex 1 {m}
   2975     0.0000,48.7381,46.3392,  !- X,Y,Z ==> Vertex 2 {m}
   2976     0.0000,0.0000,46.3392,  !- X,Y,Z ==> Vertex 3 {m}
   2977     0.0000,0.0000,47.5584;  !- X,Y,Z ==> Vertex 4 {m}
   2978 
   2979 ! ***WINDOWS***
   2980 
   2981   FenestrationSurface:Detailed,
   2982     Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
   2983     Window,                  !- Surface Type
   2984     Window Non-res Fixed,    !- Construction Name
   2985     Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
   2986     ,                        !- Outside Boundary Condition Object
   2987     AutoCalculate,           !- View Factor to Ground
   2988     ,                        !- Shading Control Name
   2989     ,                        !- Frame and Divider Name
   2990     1.0000,                  !- Multiplier
   2991     4,                       !- Number of Vertices
   2992     0.0000,0.0000,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
   2993     0.0000,0.0000,0.9146,  !- X,Y,Z ==> Vertex 2 {m}
   2994     73.1070,0.0000,0.9146,  !- X,Y,Z ==> Vertex 3 {m}
   2995     73.1070,0.0000,2.5000;  !- X,Y,Z ==> Vertex 4 {m}
   2996 
   2997   FenestrationSurface:Detailed,
   2998     Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
   2999     Window,                  !- Surface Type
   3000     Window Non-res Fixed,    !- Construction Name
   3001     Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
   3002     ,                        !- Outside Boundary Condition Object
   3003     AutoCalculate,           !- View Factor to Ground
   3004     ,                        !- Shading Control Name
   3005     ,                        !- Frame and Divider Name
   3006     1.0000,                  !- Multiplier
   3007     4,                       !- Number of Vertices
   3008     73.1072,0.0000,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
   3009     73.1072,0.0000,0.9146,  !- X,Y,Z ==> Vertex 2 {m}
   3010     73.1072,48.7380,0.9146,  !- X,Y,Z ==> Vertex 3 {m}
   3011     73.1072,48.7380,2.5000;  !- X,Y,Z ==> Vertex 4 {m}
   3012 
   3013   FenestrationSurface:Detailed,
   3014     Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
   3015     Window,                  !- Surface Type
   3016     Window Non-res Fixed,    !- Construction Name
   3017     Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
   3018     ,                        !- Outside Boundary Condition Object
   3019     AutoCalculate,           !- View Factor to Ground
   3020     ,                        !- Shading Control Name
   3021     ,                        !- Frame and Divider Name
   3022     1.0000,                  !- Multiplier
   3023     4,                       !- Number of Vertices
   3024     73.1070,48.7381,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
   3025     73.1070,48.7381,0.9146,  !- X,Y,Z ==> Vertex 2 {m}
   3026     0.0000,48.7381,0.9146,  !- X,Y,Z ==> Vertex 3 {m}
   3027     0.0000,48.7381,2.5000;  !- X,Y,Z ==> Vertex 4 {m}
   3028 
   3029   FenestrationSurface:Detailed,
   3030     Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
   3031     Window,                  !- Surface Type
   3032     Window Non-res Fixed,    !- Construction Name
   3033     Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
   3034     ,                        !- Outside Boundary Condition Object
   3035     AutoCalculate,           !- View Factor to Ground
   3036     ,                        !- Shading Control Name
   3037     ,                        !- Frame and Divider Name
   3038     1.0000,                  !- Multiplier
   3039     4,                       !- Number of Vertices
   3040     0.0000,48.7380,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
   3041     0.0000,48.7380,0.9146,  !- X,Y,Z ==> Vertex 2 {m}
   3042     0.0000,0.0000,0.9146,  !- X,Y,Z ==> Vertex 3 {m}
   3043     0.0000,0.0000,2.5000;  !- X,Y,Z ==> Vertex 4 {m}
   3044 
   3045   FenestrationSurface:Detailed,
   3046     Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
   3047     Window,                  !- Surface Type
   3048     Window Non-res Fixed,    !- Construction Name
   3049     Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
   3050     ,                        !- Outside Boundary Condition Object
   3051     AutoCalculate,           !- View Factor to Ground
   3052     ,                        !- Shading Control Name
   3053     ,                        !- Frame and Divider Name
   3054     1.0000,                  !- Multiplier
   3055     4,                       !- Number of Vertices
   3056     0.0000,0.0000,22.3160,  !- X,Y,Z ==> Vertex 1 {m}
   3057     0.0000,0.0000,20.7306,  !- X,Y,Z ==> Vertex 2 {m}
   3058     73.1070,0.0000,20.7306,  !- X,Y,Z ==> Vertex 3 {m}
   3059     73.1070,0.0000,22.3160;  !- X,Y,Z ==> Vertex 4 {m}
   3060 
   3061   FenestrationSurface:Detailed,
   3062     Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
   3063     Window,                  !- Surface Type
   3064     Window Non-res Fixed,    !- Construction Name
   3065     Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
   3066     ,                        !- Outside Boundary Condition Object
   3067     AutoCalculate,           !- View Factor to Ground
   3068     ,                        !- Shading Control Name
   3069     ,                        !- Frame and Divider Name
   3070     1.0000,                  !- Multiplier
   3071     4,                       !- Number of Vertices
   3072     73.1072,0.0000,22.3160,  !- X,Y,Z ==> Vertex 1 {m}
   3073     73.1072,0.0000,20.7306,  !- X,Y,Z ==> Vertex 2 {m}
   3074     73.1072,48.7380,20.7306,  !- X,Y,Z ==> Vertex 3 {m}
   3075     73.1072,48.7380,22.3160;  !- X,Y,Z ==> Vertex 4 {m}
   3076 
   3077   FenestrationSurface:Detailed,
   3078     Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
   3079     Window,                  !- Surface Type
   3080     Window Non-res Fixed,    !- Construction Name
   3081     Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
   3082     ,                        !- Outside Boundary Condition Object
   3083     AutoCalculate,           !- View Factor to Ground
   3084     ,                        !- Shading Control Name
   3085     ,                        !- Frame and Divider Name
   3086     1.0000,                  !- Multiplier
   3087     4,                       !- Number of Vertices
   3088     73.1070,48.7381,22.3160,  !- X,Y,Z ==> Vertex 1 {m}
   3089     73.1070,48.7381,20.7306,  !- X,Y,Z ==> Vertex 2 {m}
   3090     0.0000,48.7381,20.7306,  !- X,Y,Z ==> Vertex 3 {m}
   3091     0.0000,48.7381,22.3160;  !- X,Y,Z ==> Vertex 4 {m}
   3092 
   3093   FenestrationSurface:Detailed,
   3094     Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
   3095     Window,                  !- Surface Type
   3096     Window Non-res Fixed,    !- Construction Name
   3097     Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
   3098     ,                        !- Outside Boundary Condition Object
   3099     AutoCalculate,           !- View Factor to Ground
   3100     ,                        !- Shading Control Name
   3101     ,                        !- Frame and Divider Name
   3102     1.0000,                  !- Multiplier
   3103     4,                       !- Number of Vertices
   3104     0.0000,48.7380,22.3160,  !- X,Y,Z ==> Vertex 1 {m}
   3105     0.0000,48.7380,20.7306,  !- X,Y,Z ==> Vertex 2 {m}
   3106     0.0000,0.0000,20.7306,  !- X,Y,Z ==> Vertex 3 {m}
   3107     0.0000,0.0000,22.3160;  !- X,Y,Z ==> Vertex 4 {m}
   3108 
   3109   FenestrationSurface:Detailed,
   3110     Perimeter_top_ZN_1_Wall_South_Window,  !- Name
   3111     Window,                  !- Surface Type
   3112     Window Non-res Fixed,    !- Construction Name
   3113     Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
   3114     ,                        !- Outside Boundary Condition Object
   3115     AutoCalculate,           !- View Factor to Ground
   3116     ,                        !- Shading Control Name
   3117     ,                        !- Frame and Divider Name
   3118     1.0000,                  !- Multiplier
   3119     4,                       !- Number of Vertices
   3120     0.0000,0.0000,46.0952,  !- X,Y,Z ==> Vertex 1 {m}
   3121     0.0000,0.0000,44.5098,  !- X,Y,Z ==> Vertex 2 {m}
   3122     73.1070,0.0000,44.5098,  !- X,Y,Z ==> Vertex 3 {m}
   3123     73.1070,0.0000,46.0952;  !- X,Y,Z ==> Vertex 4 {m}
   3124 
   3125   FenestrationSurface:Detailed,
   3126     Perimeter_top_ZN_2_Wall_East_Window,  !- Name
   3127     Window,                  !- Surface Type
   3128     Window Non-res Fixed,    !- Construction Name
   3129     Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
   3130     ,                        !- Outside Boundary Condition Object
   3131     AutoCalculate,           !- View Factor to Ground
   3132     ,                        !- Shading Control Name
   3133     ,                        !- Frame and Divider Name
   3134     1.0000,                  !- Multiplier
   3135     4,                       !- Number of Vertices
   3136     73.1072,0.0000,46.0952,  !- X,Y,Z ==> Vertex 1 {m}
   3137     73.1072,0.0000,44.5098,  !- X,Y,Z ==> Vertex 2 {m}
   3138     73.1072,48.7380,44.5098,  !- X,Y,Z ==> Vertex 3 {m}
   3139     73.1072,48.7380,46.0952;  !- X,Y,Z ==> Vertex 4 {m}
   3140 
   3141   FenestrationSurface:Detailed,
   3142     Perimeter_top_ZN_3_Wall_North_Window,  !- Name
   3143     Window,                  !- Surface Type
   3144     Window Non-res Fixed,    !- Construction Name
   3145     Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
   3146     ,                        !- Outside Boundary Condition Object
   3147     AutoCalculate,           !- View Factor to Ground
   3148     ,                        !- Shading Control Name
   3149     ,                        !- Frame and Divider Name
   3150     1.0000,                  !- Multiplier
   3151     4,                       !- Number of Vertices
   3152     73.1070,48.7381,46.0952,  !- X,Y,Z ==> Vertex 1 {m}
   3153     73.1070,48.7381,44.5098,  !- X,Y,Z ==> Vertex 2 {m}
   3154     0.0000,48.7381,44.5098,  !- X,Y,Z ==> Vertex 3 {m}
   3155     0.0000,48.7381,46.0952;  !- X,Y,Z ==> Vertex 4 {m}
   3156 
   3157   FenestrationSurface:Detailed,
   3158     Perimeter_top_ZN_4_Wall_West_Window,  !- Name
   3159     Window,                  !- Surface Type
   3160     Window Non-res Fixed,    !- Construction Name
   3161     Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
   3162     ,                        !- Outside Boundary Condition Object
   3163     AutoCalculate,           !- View Factor to Ground
   3164     ,                        !- Shading Control Name
   3165     ,                        !- Frame and Divider Name
   3166     1.0000,                  !- Multiplier
   3167     4,                       !- Number of Vertices
   3168     0.0000,48.7380,46.0952,  !- X,Y,Z ==> Vertex 1 {m}
   3169     0.0000,48.7380,44.5098,  !- X,Y,Z ==> Vertex 2 {m}
   3170     0.0000,0.0000,44.5098,  !- X,Y,Z ==> Vertex 3 {m}
   3171     0.0000,0.0000,46.0952;  !- X,Y,Z ==> Vertex 4 {m}
   3172 
   3173 ! ***GEOMETRY RULES***
   3174 
   3175   GlobalGeometryRules,
   3176     UpperLeftCorner,         !- Starting Vertex Position
   3177     Counterclockwise,        !- Vertex Entry Direction
   3178     Relative,                !- Coordinate System
   3179     Relative;                !- Daylighting Reference Point Coordinate System
   3180 
   3181 ! ***PEOPLE***
   3182 
   3183   People,
   3184     Basement People,         !- Name
   3185     Basement,                !- Zone or ZoneList Name
   3186     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3187     Area/Person,             !- Number of People Calculation Method
   3188     ,                        !- Number of People
   3189     ,                        !- People per Zone Floor Area {person/m2}
   3190     37.16,                   !- Zone Floor Area per Person {m2/person}
   3191     0.3000,                  !- Fraction Radiant
   3192     AUTOCALCULATE,           !- Sensible Heat Fraction
   3193     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3194     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3195     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3196     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3197     ,                        !- Surface Name/Angle Factor List Name
   3198     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3199     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3200     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3201     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3202     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3203     FANGER;                  !- Thermal Comfort Model 1 Type
   3204 
   3205   People,
   3206     Core_bottom People,      !- Name
   3207     Core_bottom,             !- Zone or ZoneList Name
   3208     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3209     Area/Person,             !- Number of People Calculation Method
   3210     ,                        !- Number of People
   3211     ,                        !- People per Zone Floor Area {person/m2}
   3212     18.58,                   !- Zone Floor Area per Person {m2/person}
   3213     0.3000,                  !- Fraction Radiant
   3214     AUTOCALCULATE,           !- Sensible Heat Fraction
   3215     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3216     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3217     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3218     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3219     ,                        !- Surface Name/Angle Factor List Name
   3220     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3221     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3222     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3223     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3224     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3225     FANGER;                  !- Thermal Comfort Model 1 Type
   3226 
   3227   People,
   3228     Core_mid People,         !- Name
   3229     Core_mid,                !- Zone or ZoneList Name
   3230     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3231     Area/Person,             !- Number of People Calculation Method
   3232     ,                        !- Number of People
   3233     ,                        !- People per Zone Floor Area {person/m2}
   3234     18.58,                   !- Zone Floor Area per Person {m2/person}
   3235     0.3000,                  !- Fraction Radiant
   3236     AUTOCALCULATE,           !- Sensible Heat Fraction
   3237     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3238     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3239     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3240     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3241     ,                        !- Surface Name/Angle Factor List Name
   3242     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3243     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3244     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3245     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3246     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3247     FANGER;                  !- Thermal Comfort Model 1 Type
   3248 
   3249   People,
   3250     Core_top People,         !- Name
   3251     Core_top,                !- Zone or ZoneList Name
   3252     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3253     Area/Person,             !- Number of People Calculation Method
   3254     ,                        !- Number of People
   3255     ,                        !- People per Zone Floor Area {person/m2}
   3256     18.58,                   !- Zone Floor Area per Person {m2/person}
   3257     0.3000,                  !- Fraction Radiant
   3258     AUTOCALCULATE,           !- Sensible Heat Fraction
   3259     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3260     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3261     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3262     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3263     ,                        !- Surface Name/Angle Factor List Name
   3264     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3265     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3266     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3267     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3268     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3269     FANGER;                  !- Thermal Comfort Model 1 Type
   3270 
   3271   People,
   3272     Perimeter_bot_ZN_1 People,  !- Name
   3273     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   3274     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3275     Area/Person,             !- Number of People Calculation Method
   3276     ,                        !- Number of People
   3277     ,                        !- People per Zone Floor Area {person/m2}
   3278     18.58,                   !- Zone Floor Area per Person {m2/person}
   3279     0.3000,                  !- Fraction Radiant
   3280     AUTOCALCULATE,           !- Sensible Heat Fraction
   3281     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3282     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3283     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3284     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3285     ,                        !- Surface Name/Angle Factor List Name
   3286     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3287     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3288     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3289     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3290     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3291     FANGER;                  !- Thermal Comfort Model 1 Type
   3292 
   3293   People,
   3294     Perimeter_bot_ZN_2 People,  !- Name
   3295     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   3296     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3297     Area/Person,             !- Number of People Calculation Method
   3298     ,                        !- Number of People
   3299     ,                        !- People per Zone Floor Area {person/m2}
   3300     18.58,                   !- Zone Floor Area per Person {m2/person}
   3301     0.3000,                  !- Fraction Radiant
   3302     AUTOCALCULATE,           !- Sensible Heat Fraction
   3303     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3304     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3305     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3306     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3307     ,                        !- Surface Name/Angle Factor List Name
   3308     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3309     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3310     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3311     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3312     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3313     FANGER;                  !- Thermal Comfort Model 1 Type
   3314 
   3315   People,
   3316     Perimeter_bot_ZN_3 People,  !- Name
   3317     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   3318     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3319     Area/Person,             !- Number of People Calculation Method
   3320     ,                        !- Number of People
   3321     ,                        !- People per Zone Floor Area {person/m2}
   3322     18.58,                   !- Zone Floor Area per Person {m2/person}
   3323     0.3000,                  !- Fraction Radiant
   3324     AUTOCALCULATE,           !- Sensible Heat Fraction
   3325     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3326     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3327     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3328     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3329     ,                        !- Surface Name/Angle Factor List Name
   3330     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3331     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3332     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3333     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3334     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3335     FANGER;                  !- Thermal Comfort Model 1 Type
   3336 
   3337   People,
   3338     Perimeter_bot_ZN_4 People,  !- Name
   3339     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   3340     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3341     Area/Person,             !- Number of People Calculation Method
   3342     ,                        !- Number of People
   3343     ,                        !- People per Zone Floor Area {person/m2}
   3344     18.58,                   !- Zone Floor Area per Person {m2/person}
   3345     0.3000,                  !- Fraction Radiant
   3346     AUTOCALCULATE,           !- Sensible Heat Fraction
   3347     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3348     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3349     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3350     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3351     ,                        !- Surface Name/Angle Factor List Name
   3352     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3353     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3354     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3355     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3356     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3357     FANGER;                  !- Thermal Comfort Model 1 Type
   3358 
   3359   People,
   3360     Perimeter_mid_ZN_1 People,  !- Name
   3361     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   3362     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3363     Area/Person,             !- Number of People Calculation Method
   3364     ,                        !- Number of People
   3365     ,                        !- People per Zone Floor Area {person/m2}
   3366     18.58,                   !- Zone Floor Area per Person {m2/person}
   3367     0.3000,                  !- Fraction Radiant
   3368     AUTOCALCULATE,           !- Sensible Heat Fraction
   3369     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3370     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3371     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3372     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3373     ,                        !- Surface Name/Angle Factor List Name
   3374     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3375     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3376     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3377     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3378     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3379     FANGER;                  !- Thermal Comfort Model 1 Type
   3380 
   3381   People,
   3382     Perimeter_mid_ZN_2 People,  !- Name
   3383     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   3384     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3385     Area/Person,             !- Number of People Calculation Method
   3386     ,                        !- Number of People
   3387     ,                        !- People per Zone Floor Area {person/m2}
   3388     18.58,                   !- Zone Floor Area per Person {m2/person}
   3389     0.3000,                  !- Fraction Radiant
   3390     AUTOCALCULATE,           !- Sensible Heat Fraction
   3391     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3392     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3393     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3394     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3395     ,                        !- Surface Name/Angle Factor List Name
   3396     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3397     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3398     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3399     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3400     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3401     FANGER;                  !- Thermal Comfort Model 1 Type
   3402 
   3403   People,
   3404     Perimeter_mid_ZN_3 People,  !- Name
   3405     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   3406     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3407     Area/Person,             !- Number of People Calculation Method
   3408     ,                        !- Number of People
   3409     ,                        !- People per Zone Floor Area {person/m2}
   3410     18.58,                   !- Zone Floor Area per Person {m2/person}
   3411     0.3000,                  !- Fraction Radiant
   3412     AUTOCALCULATE,           !- Sensible Heat Fraction
   3413     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3414     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3415     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3416     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3417     ,                        !- Surface Name/Angle Factor List Name
   3418     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3419     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3420     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3421     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3422     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3423     FANGER;                  !- Thermal Comfort Model 1 Type
   3424 
   3425   People,
   3426     Perimeter_mid_ZN_4 People,  !- Name
   3427     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   3428     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3429     Area/Person,             !- Number of People Calculation Method
   3430     ,                        !- Number of People
   3431     ,                        !- People per Zone Floor Area {person/m2}
   3432     18.58,                   !- Zone Floor Area per Person {m2/person}
   3433     0.3000,                  !- Fraction Radiant
   3434     AUTOCALCULATE,           !- Sensible Heat Fraction
   3435     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3436     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3437     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3438     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3439     ,                        !- Surface Name/Angle Factor List Name
   3440     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3441     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3442     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3443     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3444     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3445     FANGER;                  !- Thermal Comfort Model 1 Type
   3446 
   3447   People,
   3448     Perimeter_top_ZN_1 People,  !- Name
   3449     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   3450     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3451     Area/Person,             !- Number of People Calculation Method
   3452     ,                        !- Number of People
   3453     ,                        !- People per Zone Floor Area {person/m2}
   3454     18.58,                   !- Zone Floor Area per Person {m2/person}
   3455     0.3000,                  !- Fraction Radiant
   3456     AUTOCALCULATE,           !- Sensible Heat Fraction
   3457     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3458     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3459     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3460     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3461     ,                        !- Surface Name/Angle Factor List Name
   3462     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3463     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3464     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3465     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3466     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3467     FANGER;                  !- Thermal Comfort Model 1 Type
   3468 
   3469   People,
   3470     Perimeter_top_ZN_2 People,  !- Name
   3471     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   3472     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3473     Area/Person,             !- Number of People Calculation Method
   3474     ,                        !- Number of People
   3475     ,                        !- People per Zone Floor Area {person/m2}
   3476     18.58,                   !- Zone Floor Area per Person {m2/person}
   3477     0.3000,                  !- Fraction Radiant
   3478     AUTOCALCULATE,           !- Sensible Heat Fraction
   3479     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3480     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3481     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3482     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3483     ,                        !- Surface Name/Angle Factor List Name
   3484     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3485     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3486     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3487     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3488     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3489     FANGER;                  !- Thermal Comfort Model 1 Type
   3490 
   3491   People,
   3492     Perimeter_top_ZN_3 People,  !- Name
   3493     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   3494     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3495     Area/Person,             !- Number of People Calculation Method
   3496     ,                        !- Number of People
   3497     ,                        !- People per Zone Floor Area {person/m2}
   3498     18.58,                   !- Zone Floor Area per Person {m2/person}
   3499     0.3000,                  !- Fraction Radiant
   3500     AUTOCALCULATE,           !- Sensible Heat Fraction
   3501     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3502     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3503     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3504     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3505     ,                        !- Surface Name/Angle Factor List Name
   3506     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3507     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3508     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3509     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3510     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3511     FANGER;                  !- Thermal Comfort Model 1 Type
   3512 
   3513   People,
   3514     Perimeter_top_ZN_4 People,  !- Name
   3515     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   3516     BLDG_OCC_SCH,            !- Number of People Schedule Name
   3517     Area/Person,             !- Number of People Calculation Method
   3518     ,                        !- Number of People
   3519     ,                        !- People per Zone Floor Area {person/m2}
   3520     18.58,                   !- Zone Floor Area per Person {m2/person}
   3521     0.3000,                  !- Fraction Radiant
   3522     AUTOCALCULATE,           !- Sensible Heat Fraction
   3523     ACTIVITY_SCH,            !- Activity Level Schedule Name
   3524     ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
   3525     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3526     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3527     ,                        !- Surface Name/Angle Factor List Name
   3528     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   3529     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3530     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3531     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   3532     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   3533     FANGER;                  !- Thermal Comfort Model 1 Type
   3534 
   3535 ! ***LIGHTS***
   3536 
   3537   Lights,
   3538     Basement_Lights,         !- Name
   3539     Basement,                !- Zone or ZoneList Name
   3540     BLDG_LIGHT_SCH,          !- Schedule Name
   3541     Watts/Area,              !- Design Level Calculation Method
   3542     ,                        !- Lighting Level {W}
   3543     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3544     ,                        !- Watts per Person {W/person}
   3545     0.0000,                  !- Return Air Fraction
   3546     0.7000,                  !- Fraction Radiant
   3547     0.2000,                  !- Fraction Visible
   3548     1.0000,                  !- Fraction Replaceable
   3549     General,                 !- End-Use Subcategory
   3550     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3551 
   3552   Lights,
   3553     Core_bottom_Lights,      !- Name
   3554     Core_bottom,             !- Zone or ZoneList Name
   3555     BLDG_LIGHT_SCH,          !- Schedule Name
   3556     Watts/Area,              !- Design Level Calculation Method
   3557     ,                        !- Lighting Level {W}
   3558     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3559     ,                        !- Watts per Person {W/person}
   3560     0.0000,                  !- Return Air Fraction
   3561     0.7000,                  !- Fraction Radiant
   3562     0.2000,                  !- Fraction Visible
   3563     1.0000,                  !- Fraction Replaceable
   3564     General,                 !- End-Use Subcategory
   3565     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3566 
   3567   Lights,
   3568     Core_mid_Lights,         !- Name
   3569     Core_mid,                !- Zone or ZoneList Name
   3570     BLDG_LIGHT_SCH,          !- Schedule Name
   3571     Watts/Area,              !- Design Level Calculation Method
   3572     ,                        !- Lighting Level {W}
   3573     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3574     ,                        !- Watts per Person {W/person}
   3575     0.0000,                  !- Return Air Fraction
   3576     0.7000,                  !- Fraction Radiant
   3577     0.2000,                  !- Fraction Visible
   3578     1.0000,                  !- Fraction Replaceable
   3579     General,                 !- End-Use Subcategory
   3580     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3581 
   3582   Lights,
   3583     Core_top_Lights,         !- Name
   3584     Core_top,                !- Zone or ZoneList Name
   3585     BLDG_LIGHT_SCH,          !- Schedule Name
   3586     Watts/Area,              !- Design Level Calculation Method
   3587     ,                        !- Lighting Level {W}
   3588     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3589     ,                        !- Watts per Person {W/person}
   3590     0.0000,                  !- Return Air Fraction
   3591     0.7000,                  !- Fraction Radiant
   3592     0.2000,                  !- Fraction Visible
   3593     1.0000,                  !- Fraction Replaceable
   3594     General,                 !- End-Use Subcategory
   3595     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3596 
   3597   Lights,
   3598     Perimeter_bot_ZN_1_Lights,  !- Name
   3599     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   3600     BLDG_LIGHT_SCH,          !- Schedule Name
   3601     Watts/Area,              !- Design Level Calculation Method
   3602     ,                        !- Lighting Level {W}
   3603     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3604     ,                        !- Watts per Person {W/person}
   3605     0.0000,                  !- Return Air Fraction
   3606     0.7000,                  !- Fraction Radiant
   3607     0.2000,                  !- Fraction Visible
   3608     1.0000,                  !- Fraction Replaceable
   3609     General,                 !- End-Use Subcategory
   3610     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3611 
   3612   Lights,
   3613     Perimeter_bot_ZN_2_Lights,  !- Name
   3614     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   3615     BLDG_LIGHT_SCH,          !- Schedule Name
   3616     Watts/Area,              !- Design Level Calculation Method
   3617     ,                        !- Lighting Level {W}
   3618     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3619     ,                        !- Watts per Person {W/person}
   3620     0.0000,                  !- Return Air Fraction
   3621     0.7000,                  !- Fraction Radiant
   3622     0.2000,                  !- Fraction Visible
   3623     1.0000,                  !- Fraction Replaceable
   3624     General,                 !- End-Use Subcategory
   3625     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3626 
   3627   Lights,
   3628     Perimeter_bot_ZN_3_Lights,  !- Name
   3629     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   3630     BLDG_LIGHT_SCH,          !- Schedule Name
   3631     Watts/Area,              !- Design Level Calculation Method
   3632     ,                        !- Lighting Level {W}
   3633     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3634     ,                        !- Watts per Person {W/person}
   3635     0.0000,                  !- Return Air Fraction
   3636     0.7000,                  !- Fraction Radiant
   3637     0.2000,                  !- Fraction Visible
   3638     1.0000,                  !- Fraction Replaceable
   3639     General,                 !- End-Use Subcategory
   3640     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3641 
   3642   Lights,
   3643     Perimeter_bot_ZN_4_Lights,  !- Name
   3644     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   3645     BLDG_LIGHT_SCH,          !- Schedule Name
   3646     Watts/Area,              !- Design Level Calculation Method
   3647     ,                        !- Lighting Level {W}
   3648     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3649     ,                        !- Watts per Person {W/person}
   3650     0.0000,                  !- Return Air Fraction
   3651     0.7000,                  !- Fraction Radiant
   3652     0.2000,                  !- Fraction Visible
   3653     1.0000,                  !- Fraction Replaceable
   3654     General,                 !- End-Use Subcategory
   3655     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3656 
   3657   Lights,
   3658     Perimeter_mid_ZN_1_Lights,  !- Name
   3659     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   3660     BLDG_LIGHT_SCH,          !- Schedule Name
   3661     Watts/Area,              !- Design Level Calculation Method
   3662     ,                        !- Lighting Level {W}
   3663     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3664     ,                        !- Watts per Person {W/person}
   3665     0.0000,                  !- Return Air Fraction
   3666     0.7000,                  !- Fraction Radiant
   3667     0.2000,                  !- Fraction Visible
   3668     1.0000,                  !- Fraction Replaceable
   3669     General,                 !- End-Use Subcategory
   3670     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3671 
   3672   Lights,
   3673     Perimeter_mid_ZN_2_Lights,  !- Name
   3674     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   3675     BLDG_LIGHT_SCH,          !- Schedule Name
   3676     Watts/Area,              !- Design Level Calculation Method
   3677     ,                        !- Lighting Level {W}
   3678     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3679     ,                        !- Watts per Person {W/person}
   3680     0.0000,                  !- Return Air Fraction
   3681     0.7000,                  !- Fraction Radiant
   3682     0.2000,                  !- Fraction Visible
   3683     1.0000,                  !- Fraction Replaceable
   3684     General,                 !- End-Use Subcategory
   3685     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3686 
   3687   Lights,
   3688     Perimeter_mid_ZN_3_Lights,  !- Name
   3689     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   3690     BLDG_LIGHT_SCH,          !- Schedule Name
   3691     Watts/Area,              !- Design Level Calculation Method
   3692     ,                        !- Lighting Level {W}
   3693     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3694     ,                        !- Watts per Person {W/person}
   3695     0.0000,                  !- Return Air Fraction
   3696     0.7000,                  !- Fraction Radiant
   3697     0.2000,                  !- Fraction Visible
   3698     1.0000,                  !- Fraction Replaceable
   3699     General,                 !- End-Use Subcategory
   3700     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3701 
   3702   Lights,
   3703     Perimeter_mid_ZN_4_Lights,  !- Name
   3704     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   3705     BLDG_LIGHT_SCH,          !- Schedule Name
   3706     Watts/Area,              !- Design Level Calculation Method
   3707     ,                        !- Lighting Level {W}
   3708     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3709     ,                        !- Watts per Person {W/person}
   3710     0.0000,                  !- Return Air Fraction
   3711     0.7000,                  !- Fraction Radiant
   3712     0.2000,                  !- Fraction Visible
   3713     1.0000,                  !- Fraction Replaceable
   3714     General,                 !- End-Use Subcategory
   3715     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3716 
   3717   Lights,
   3718     Perimeter_top_ZN_1_Lights,  !- Name
   3719     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   3720     BLDG_LIGHT_SCH,          !- Schedule Name
   3721     Watts/Area,              !- Design Level Calculation Method
   3722     ,                        !- Lighting Level {W}
   3723     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3724     ,                        !- Watts per Person {W/person}
   3725     0.0000,                  !- Return Air Fraction
   3726     0.7000,                  !- Fraction Radiant
   3727     0.2000,                  !- Fraction Visible
   3728     1.0000,                  !- Fraction Replaceable
   3729     General,                 !- End-Use Subcategory
   3730     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3731 
   3732   Lights,
   3733     Perimeter_top_ZN_2_Lights,  !- Name
   3734     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   3735     BLDG_LIGHT_SCH,          !- Schedule Name
   3736     Watts/Area,              !- Design Level Calculation Method
   3737     ,                        !- Lighting Level {W}
   3738     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3739     ,                        !- Watts per Person {W/person}
   3740     0.0000,                  !- Return Air Fraction
   3741     0.7000,                  !- Fraction Radiant
   3742     0.2000,                  !- Fraction Visible
   3743     1.0000,                  !- Fraction Replaceable
   3744     General,                 !- End-Use Subcategory
   3745     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3746 
   3747   Lights,
   3748     Perimeter_top_ZN_3_Lights,  !- Name
   3749     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   3750     BLDG_LIGHT_SCH,          !- Schedule Name
   3751     Watts/Area,              !- Design Level Calculation Method
   3752     ,                        !- Lighting Level {W}
   3753     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3754     ,                        !- Watts per Person {W/person}
   3755     0.0000,                  !- Return Air Fraction
   3756     0.7000,                  !- Fraction Radiant
   3757     0.2000,                  !- Fraction Visible
   3758     1.0000,                  !- Fraction Replaceable
   3759     General,                 !- End-Use Subcategory
   3760     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3761 
   3762   Lights,
   3763     Perimeter_top_ZN_4_Lights,  !- Name
   3764     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   3765     BLDG_LIGHT_SCH,          !- Schedule Name
   3766     Watts/Area,              !- Design Level Calculation Method
   3767     ,                        !- Lighting Level {W}
   3768     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3769     ,                        !- Watts per Person {W/person}
   3770     0.0000,                  !- Return Air Fraction
   3771     0.7000,                  !- Fraction Radiant
   3772     0.2000,                  !- Fraction Visible
   3773     1.0000,                  !- Fraction Replaceable
   3774     General,                 !- End-Use Subcategory
   3775     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   3776 
   3777 ! ***EQUIPMENT GAINS***
   3778 
   3779   ElectricEquipment,
   3780     Basement_PlugMisc_Equip, !- Name
   3781     Basement,                !- Zone or ZoneList Name
   3782     BLDG_EQUIP_SCH,          !- Schedule Name
   3783     Watts/Area,              !- Design Level Calculation Method
   3784     ,                        !- Design Level {W}
   3785     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3786     ,                        !- Watts per Person {W/person}
   3787     0.0000,                  !- Fraction Latent
   3788     0.5000,                  !- Fraction Radiant
   3789     0.0000,                  !- Fraction Lost
   3790     General;                 !- End-Use Subcategory
   3791 
   3792   ElectricEquipment,
   3793     Core_bottom_PlugMisc_Equip,  !- Name
   3794     Core_bottom,             !- Zone or ZoneList Name
   3795     BLDG_EQUIP_SCH,          !- Schedule Name
   3796     Watts/Area,              !- Design Level Calculation Method
   3797     ,                        !- Design Level {W}
   3798     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3799     ,                        !- Watts per Person {W/person}
   3800     0.0000,                  !- Fraction Latent
   3801     0.5000,                  !- Fraction Radiant
   3802     0.0000,                  !- Fraction Lost
   3803     General;                 !- End-Use Subcategory
   3804 
   3805   ElectricEquipment,
   3806     Core_mid_PlugMisc_Equip, !- Name
   3807     Core_mid,                !- Zone or ZoneList Name
   3808     BLDG_EQUIP_SCH,          !- Schedule Name
   3809     Watts/Area,              !- Design Level Calculation Method
   3810     ,                        !- Design Level {W}
   3811     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3812     ,                        !- Watts per Person {W/person}
   3813     0.0000,                  !- Fraction Latent
   3814     0.5000,                  !- Fraction Radiant
   3815     0.0000,                  !- Fraction Lost
   3816     General;                 !- End-Use Subcategory
   3817 
   3818   ElectricEquipment,
   3819     Core_top_PlugMisc_Equip, !- Name
   3820     Core_top,                !- Zone or ZoneList Name
   3821     BLDG_EQUIP_SCH,          !- Schedule Name
   3822     Watts/Area,              !- Design Level Calculation Method
   3823     ,                        !- Design Level {W}
   3824     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3825     ,                        !- Watts per Person {W/person}
   3826     0.0000,                  !- Fraction Latent
   3827     0.5000,                  !- Fraction Radiant
   3828     0.0000,                  !- Fraction Lost
   3829     General;                 !- End-Use Subcategory
   3830 
   3831   ElectricEquipment,
   3832     Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
   3833     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   3834     BLDG_EQUIP_SCH,          !- Schedule Name
   3835     Watts/Area,              !- Design Level Calculation Method
   3836     ,                        !- Design Level {W}
   3837     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3838     ,                        !- Watts per Person {W/person}
   3839     0.0000,                  !- Fraction Latent
   3840     0.5000,                  !- Fraction Radiant
   3841     0.0000,                  !- Fraction Lost
   3842     General;                 !- End-Use Subcategory
   3843 
   3844   ElectricEquipment,
   3845     Perimeter_bot_ZN_2_PlugMisc_Equip,  !- Name
   3846     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   3847     BLDG_EQUIP_SCH,          !- Schedule Name
   3848     Watts/Area,              !- Design Level Calculation Method
   3849     ,                        !- Design Level {W}
   3850     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3851     ,                        !- Watts per Person {W/person}
   3852     0.0000,                  !- Fraction Latent
   3853     0.5000,                  !- Fraction Radiant
   3854     0.0000,                  !- Fraction Lost
   3855     General;                 !- End-Use Subcategory
   3856 
   3857   ElectricEquipment,
   3858     Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
   3859     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   3860     BLDG_EQUIP_SCH,          !- Schedule Name
   3861     Watts/Area,              !- Design Level Calculation Method
   3862     ,                        !- Design Level {W}
   3863     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3864     ,                        !- Watts per Person {W/person}
   3865     0.0000,                  !- Fraction Latent
   3866     0.5000,                  !- Fraction Radiant
   3867     0.0000,                  !- Fraction Lost
   3868     General;                 !- End-Use Subcategory
   3869 
   3870   ElectricEquipment,
   3871     Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
   3872     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   3873     BLDG_EQUIP_SCH,          !- Schedule Name
   3874     Watts/Area,              !- Design Level Calculation Method
   3875     ,                        !- Design Level {W}
   3876     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3877     ,                        !- Watts per Person {W/person}
   3878     0.0000,                  !- Fraction Latent
   3879     0.5000,                  !- Fraction Radiant
   3880     0.0000,                  !- Fraction Lost
   3881     General;                 !- End-Use Subcategory
   3882 
   3883   ElectricEquipment,
   3884     Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
   3885     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   3886     BLDG_EQUIP_SCH,          !- Schedule Name
   3887     Watts/Area,              !- Design Level Calculation Method
   3888     ,                        !- Design Level {W}
   3889     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3890     ,                        !- Watts per Person {W/person}
   3891     0.0000,                  !- Fraction Latent
   3892     0.5000,                  !- Fraction Radiant
   3893     0.0000,                  !- Fraction Lost
   3894     General;                 !- End-Use Subcategory
   3895 
   3896   ElectricEquipment,
   3897     Perimeter_mid_ZN_2_PlugMisc_Equip,  !- Name
   3898     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   3899     BLDG_EQUIP_SCH,          !- Schedule Name
   3900     Watts/Area,              !- Design Level Calculation Method
   3901     ,                        !- Design Level {W}
   3902     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3903     ,                        !- Watts per Person {W/person}
   3904     0.0000,                  !- Fraction Latent
   3905     0.5000,                  !- Fraction Radiant
   3906     0.0000,                  !- Fraction Lost
   3907     General;                 !- End-Use Subcategory
   3908 
   3909   ElectricEquipment,
   3910     Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
   3911     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   3912     BLDG_EQUIP_SCH,          !- Schedule Name
   3913     Watts/Area,              !- Design Level Calculation Method
   3914     ,                        !- Design Level {W}
   3915     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3916     ,                        !- Watts per Person {W/person}
   3917     0.0000,                  !- Fraction Latent
   3918     0.5000,                  !- Fraction Radiant
   3919     0.0000,                  !- Fraction Lost
   3920     General;                 !- End-Use Subcategory
   3921 
   3922   ElectricEquipment,
   3923     Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
   3924     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   3925     BLDG_EQUIP_SCH,          !- Schedule Name
   3926     Watts/Area,              !- Design Level Calculation Method
   3927     ,                        !- Design Level {W}
   3928     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3929     ,                        !- Watts per Person {W/person}
   3930     0.0000,                  !- Fraction Latent
   3931     0.5000,                  !- Fraction Radiant
   3932     0.0000,                  !- Fraction Lost
   3933     General;                 !- End-Use Subcategory
   3934 
   3935   ElectricEquipment,
   3936     Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
   3937     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   3938     BLDG_EQUIP_SCH,          !- Schedule Name
   3939     Watts/Area,              !- Design Level Calculation Method
   3940     ,                        !- Design Level {W}
   3941     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3942     ,                        !- Watts per Person {W/person}
   3943     0.0000,                  !- Fraction Latent
   3944     0.5000,                  !- Fraction Radiant
   3945     0.0000,                  !- Fraction Lost
   3946     General;                 !- End-Use Subcategory
   3947 
   3948   ElectricEquipment,
   3949     Perimeter_top_ZN_2_PlugMisc_Equip,  !- Name
   3950     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   3951     BLDG_EQUIP_SCH,          !- Schedule Name
   3952     Watts/Area,              !- Design Level Calculation Method
   3953     ,                        !- Design Level {W}
   3954     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3955     ,                        !- Watts per Person {W/person}
   3956     0.0000,                  !- Fraction Latent
   3957     0.5000,                  !- Fraction Radiant
   3958     0.0000,                  !- Fraction Lost
   3959     General;                 !- End-Use Subcategory
   3960 
   3961   ElectricEquipment,
   3962     Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
   3963     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   3964     BLDG_EQUIP_SCH,          !- Schedule Name
   3965     Watts/Area,              !- Design Level Calculation Method
   3966     ,                        !- Design Level {W}
   3967     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3968     ,                        !- Watts per Person {W/person}
   3969     0.0000,                  !- Fraction Latent
   3970     0.5000,                  !- Fraction Radiant
   3971     0.0000,                  !- Fraction Lost
   3972     General;                 !- End-Use Subcategory
   3973 
   3974   ElectricEquipment,
   3975     Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
   3976     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   3977     BLDG_EQUIP_SCH,          !- Schedule Name
   3978     Watts/Area,              !- Design Level Calculation Method
   3979     ,                        !- Design Level {W}
   3980     10.76,                   !- Watts per Zone Floor Area {W/m2}
   3981     ,                        !- Watts per Person {W/person}
   3982     0.0000,                  !- Fraction Latent
   3983     0.5000,                  !- Fraction Radiant
   3984     0.0000,                  !- Fraction Lost
   3985     General;                 !- End-Use Subcategory
   3986 
   3987 ! ***EXTERIOR LOADS***
   3988 
   3989   Exterior:Lights,
   3990     Exterior Facade Lighting,!- Name
   3991     ALWAYS_ON,               !- Schedule Name
   3992     51262,                   !- Design Level {W}
   3993     AstronomicalClock,       !- Control Option
   3994     Exterior Facade Lighting;!- End-Use Subcategory
   3995 
   3996   Exterior:FuelEquipment,
   3997     Elevators,               !- Name
   3998     Electricity,             !- Fuel Use Type
   3999     BLDG_ELEVATORS,          !- Schedule Name
   4000     244443.956043956,        !- Design Level {W}
   4001     Elevators;               !- End-Use Subcategory
   4002 
   4003 ! ***INFILTRATION***
   4004 
   4005   ZoneInfiltration:DesignFlowRate,
   4006     GroundFloor_Plenum_Infiltration,  !- Name
   4007     GroundFloor_Plenum,      !- Zone or ZoneList Name
   4008     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4009     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4010     ,                        !- Design Flow Rate {m3/s}
   4011     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4012     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4013     ,                        !- Air Changes per Hour {1/hr}
   4014     1.0000,                  !- Constant Term Coefficient
   4015     0.0000,                  !- Temperature Term Coefficient
   4016     0.0000,                  !- Velocity Term Coefficient
   4017     0.0000;                  !- Velocity Squared Term Coefficient
   4018 
   4019   ZoneInfiltration:DesignFlowRate,
   4020     MidFloor_Plenum_Infiltration,  !- Name
   4021     MidFloor_Plenum,         !- Zone or ZoneList Name
   4022     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4023     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4024     ,                        !- Design Flow Rate {m3/s}
   4025     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4026     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4027     ,                        !- Air Changes per Hour {1/hr}
   4028     1.0000,                  !- Constant Term Coefficient
   4029     0.0000,                  !- Temperature Term Coefficient
   4030     0.0000,                  !- Velocity Term Coefficient
   4031     0.0000;                  !- Velocity Squared Term Coefficient
   4032 
   4033   ZoneInfiltration:DesignFlowRate,
   4034     Perimeter_bot_ZN_1_Infiltration,  !- Name
   4035     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   4036     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4037     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4038     ,                        !- Design Flow Rate {m3/s}
   4039     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4040     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4041     ,                        !- Air Changes per Hour {1/hr}
   4042     1.0000,                  !- Constant Term Coefficient
   4043     0.0000,                  !- Temperature Term Coefficient
   4044     0.0000,                  !- Velocity Term Coefficient
   4045     0.0000;                  !- Velocity Squared Term Coefficient
   4046 
   4047   ZoneInfiltration:DesignFlowRate,
   4048     Perimeter_bot_ZN_2_Infiltration,  !- Name
   4049     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   4050     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4051     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4052     ,                        !- Design Flow Rate {m3/s}
   4053     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4054     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4055     ,                        !- Air Changes per Hour {1/hr}
   4056     1.0000,                  !- Constant Term Coefficient
   4057     0.0000,                  !- Temperature Term Coefficient
   4058     0.0000,                  !- Velocity Term Coefficient
   4059     0.0000;                  !- Velocity Squared Term Coefficient
   4060 
   4061   ZoneInfiltration:DesignFlowRate,
   4062     Perimeter_bot_ZN_3_Infiltration,  !- Name
   4063     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   4064     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4065     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4066     ,                        !- Design Flow Rate {m3/s}
   4067     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4068     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4069     ,                        !- Air Changes per Hour {1/hr}
   4070     1.0000,                  !- Constant Term Coefficient
   4071     0.0000,                  !- Temperature Term Coefficient
   4072     0.0000,                  !- Velocity Term Coefficient
   4073     0.0000;                  !- Velocity Squared Term Coefficient
   4074 
   4075   ZoneInfiltration:DesignFlowRate,
   4076     Perimeter_bot_ZN_4_Infiltration,  !- Name
   4077     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   4078     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4079     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4080     ,                        !- Design Flow Rate {m3/s}
   4081     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4082     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4083     ,                        !- Air Changes per Hour {1/hr}
   4084     1.0000,                  !- Constant Term Coefficient
   4085     0.0000,                  !- Temperature Term Coefficient
   4086     0.0000,                  !- Velocity Term Coefficient
   4087     0.0000;                  !- Velocity Squared Term Coefficient
   4088 
   4089   ZoneInfiltration:DesignFlowRate,
   4090     Perimeter_mid_ZN_1_Infiltration,  !- Name
   4091     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   4092     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4093     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4094     ,                        !- Design Flow Rate {m3/s}
   4095     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4096     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4097     ,                        !- Air Changes per Hour {1/hr}
   4098     1.0000,                  !- Constant Term Coefficient
   4099     0.0000,                  !- Temperature Term Coefficient
   4100     0.0000,                  !- Velocity Term Coefficient
   4101     0.0000;                  !- Velocity Squared Term Coefficient
   4102 
   4103   ZoneInfiltration:DesignFlowRate,
   4104     Perimeter_mid_ZN_2_Infiltration,  !- Name
   4105     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   4106     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4107     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4108     ,                        !- Design Flow Rate {m3/s}
   4109     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4110     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4111     ,                        !- Air Changes per Hour {1/hr}
   4112     1.0000,                  !- Constant Term Coefficient
   4113     0.0000,                  !- Temperature Term Coefficient
   4114     0.0000,                  !- Velocity Term Coefficient
   4115     0.0000;                  !- Velocity Squared Term Coefficient
   4116 
   4117   ZoneInfiltration:DesignFlowRate,
   4118     Perimeter_mid_ZN_3_Infiltration,  !- Name
   4119     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   4120     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4121     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4122     ,                        !- Design Flow Rate {m3/s}
   4123     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4124     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4125     ,                        !- Air Changes per Hour {1/hr}
   4126     1.0000,                  !- Constant Term Coefficient
   4127     0.0000,                  !- Temperature Term Coefficient
   4128     0.0000,                  !- Velocity Term Coefficient
   4129     0.0000;                  !- Velocity Squared Term Coefficient
   4130 
   4131   ZoneInfiltration:DesignFlowRate,
   4132     Perimeter_mid_ZN_4_Infiltration,  !- Name
   4133     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   4134     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4135     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4136     ,                        !- Design Flow Rate {m3/s}
   4137     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4138     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4139     ,                        !- Air Changes per Hour {1/hr}
   4140     1.0000,                  !- Constant Term Coefficient
   4141     0.0000,                  !- Temperature Term Coefficient
   4142     0.0000,                  !- Velocity Term Coefficient
   4143     0.0000;                  !- Velocity Squared Term Coefficient
   4144 
   4145   ZoneInfiltration:DesignFlowRate,
   4146     Perimeter_top_ZN_1_Infiltration,  !- Name
   4147     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   4148     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4149     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4150     ,                        !- Design Flow Rate {m3/s}
   4151     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4152     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4153     ,                        !- Air Changes per Hour {1/hr}
   4154     1.0000,                  !- Constant Term Coefficient
   4155     0.0000,                  !- Temperature Term Coefficient
   4156     0.0000,                  !- Velocity Term Coefficient
   4157     0.0000;                  !- Velocity Squared Term Coefficient
   4158 
   4159   ZoneInfiltration:DesignFlowRate,
   4160     Perimeter_top_ZN_2_Infiltration,  !- Name
   4161     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   4162     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4163     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4164     ,                        !- Design Flow Rate {m3/s}
   4165     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4166     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4167     ,                        !- Air Changes per Hour {1/hr}
   4168     1.0000,                  !- Constant Term Coefficient
   4169     0.0000,                  !- Temperature Term Coefficient
   4170     0.0000,                  !- Velocity Term Coefficient
   4171     0.0000;                  !- Velocity Squared Term Coefficient
   4172 
   4173   ZoneInfiltration:DesignFlowRate,
   4174     Perimeter_top_ZN_3_Infiltration,  !- Name
   4175     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   4176     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4177     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4178     ,                        !- Design Flow Rate {m3/s}
   4179     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4180     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4181     ,                        !- Air Changes per Hour {1/hr}
   4182     1.0000,                  !- Constant Term Coefficient
   4183     0.0000,                  !- Temperature Term Coefficient
   4184     0.0000,                  !- Velocity Term Coefficient
   4185     0.0000;                  !- Velocity Squared Term Coefficient
   4186 
   4187   ZoneInfiltration:DesignFlowRate,
   4188     Perimeter_top_ZN_4_Infiltration,  !- Name
   4189     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   4190     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4191     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4192     ,                        !- Design Flow Rate {m3/s}
   4193     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4194     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4195     ,                        !- Air Changes per Hour {1/hr}
   4196     1.0000,                  !- Constant Term Coefficient
   4197     0.0000,                  !- Temperature Term Coefficient
   4198     0.0000,                  !- Velocity Term Coefficient
   4199     0.0000;                  !- Velocity Squared Term Coefficient
   4200 
   4201   ZoneInfiltration:DesignFlowRate,
   4202     TopFloor_Plenum_Infiltration,  !- Name
   4203     TopFloor_Plenum,         !- Zone or ZoneList Name
   4204     INFIL_QUARTER_ON_SCH,    !- Schedule Name
   4205     Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
   4206     ,                        !- Design Flow Rate {m3/s}
   4207     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4208     0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
   4209     ,                        !- Air Changes per Hour {1/hr}
   4210     1.0000,                  !- Constant Term Coefficient
   4211     0.0000,                  !- Temperature Term Coefficient
   4212     0.0000,                  !- Velocity Term Coefficient
   4213     0.0000;                  !- Velocity Squared Term Coefficient
   4214 
   4215 ! ***INTERNAL MASS***
   4216 
   4217   InternalMass,
   4218     Basement Internal Mass,  !- Name
   4219     InteriorFurnishings,     !- Construction Name
   4220     Basement,                !- Zone Name
   4221     7126.2120;               !- Surface Area {m2}
   4222 
   4223   InternalMass,
   4224     Core_bottom Internal Mass,  !- Name
   4225     InteriorFurnishings,     !- Construction Name
   4226     Core_bottom,             !- Zone Name
   4227     5064.6464;               !- Surface Area {m2}
   4228 
   4229   InternalMass,
   4230     Core_mid Internal Mass,  !- Name
   4231     InteriorFurnishings,     !- Construction Name
   4232     Core_mid,                !- Zone Name
   4233     5064.6464;               !- Surface Area {m2}
   4234 
   4235   InternalMass,
   4236     Core_top Internal Mass,  !- Name
   4237     InteriorFurnishings,     !- Construction Name
   4238     Core_top,                !- Zone Name
   4239     5064.6464;               !- Surface Area {m2}
   4240 
   4241   InternalMass,
   4242     Perimeter_bot_ZN_1 Internal Mass,  !- Name
   4243     InteriorFurnishings,     !- Construction Name
   4244     Perimeter_bot_ZN_1,      !- Zone Name
   4245     626.8394;                !- Surface Area {m2}
   4246 
   4247   InternalMass,
   4248     Perimeter_bot_ZN_2 Internal Mass,  !- Name
   4249     InteriorFurnishings,     !- Construction Name
   4250     Perimeter_bot_ZN_2,      !- Zone Name
   4251     403.9503;                !- Surface Area {m2}
   4252 
   4253   InternalMass,
   4254     Perimeter_bot_ZN_3 Internal Mass,  !- Name
   4255     InteriorFurnishings,     !- Construction Name
   4256     Perimeter_bot_ZN_3,      !- Zone Name
   4257     626.8257;                !- Surface Area {m2}
   4258 
   4259   InternalMass,
   4260     Perimeter_bot_ZN_4 Internal Mass,  !- Name
   4261     InteriorFurnishings,     !- Construction Name
   4262     Perimeter_bot_ZN_4,      !- Zone Name
   4263     403.9503;                !- Surface Area {m2}
   4264 
   4265   InternalMass,
   4266     Perimeter_mid_ZN_1 Internal Mass,  !- Name
   4267     InteriorFurnishings,     !- Construction Name
   4268     Perimeter_mid_ZN_1,      !- Zone Name
   4269     626.8394;                !- Surface Area {m2}
   4270 
   4271   InternalMass,
   4272     Perimeter_mid_ZN_2 Internal Mass,  !- Name
   4273     InteriorFurnishings,     !- Construction Name
   4274     Perimeter_mid_ZN_2,      !- Zone Name
   4275     403.9503;                !- Surface Area {m2}
   4276 
   4277   InternalMass,
   4278     Perimeter_mid_ZN_3 Internal Mass,  !- Name
   4279     InteriorFurnishings,     !- Construction Name
   4280     Perimeter_mid_ZN_3,      !- Zone Name
   4281     626.8257;                !- Surface Area {m2}
   4282 
   4283   InternalMass,
   4284     Perimeter_mid_ZN_4 Internal Mass,  !- Name
   4285     InteriorFurnishings,     !- Construction Name
   4286     Perimeter_mid_ZN_4,      !- Zone Name
   4287     403.9503;                !- Surface Area {m2}
   4288 
   4289   InternalMass,
   4290     Perimeter_top_ZN_1 Internal Mass,  !- Name
   4291     InteriorFurnishings,     !- Construction Name
   4292     Perimeter_top_ZN_1,      !- Zone Name
   4293     626.8394;                !- Surface Area {m2}
   4294 
   4295   InternalMass,
   4296     Perimeter_top_ZN_2 Internal Mass,  !- Name
   4297     InteriorFurnishings,     !- Construction Name
   4298     Perimeter_top_ZN_2,      !- Zone Name
   4299     403.9503;                !- Surface Area {m2}
   4300 
   4301   InternalMass,
   4302     Perimeter_top_ZN_3 Internal Mass,  !- Name
   4303     InteriorFurnishings,     !- Construction Name
   4304     Perimeter_top_ZN_3,      !- Zone Name
   4305     626.8257;                !- Surface Area {m2}
   4306 
   4307   InternalMass,
   4308     Perimeter_top_ZN_4 Internal Mass,  !- Name
   4309     InteriorFurnishings,     !- Construction Name
   4310     Perimeter_top_ZN_4,      !- Zone Name
   4311     403.9503;                !- Surface Area {m2}
   4312 
   4313 ! ***INTERNAL GAINS SCHEDULES***
   4314 
   4315   Schedule:Compact,
   4316     BLDG_ELEVATORS,          !- Name
   4317     Fraction,                !- Schedule Type Limits Name
   4318     Through: 12/31,          !- Field 1
   4319     For: AllDays,            !- Field 2
   4320     Until: 04:00,0.05,       !- Field 3
   4321     Until: 05:00,0.10,       !- Field 5
   4322     Until: 06:00,0.20,       !- Field 7
   4323     Until: 07:00,0.40,       !- Field 9
   4324     Until: 09:00,0.50,       !- Field 11
   4325     Until: 10:00,0.35,       !- Field 13
   4326     Until: 16:00,0.15,       !- Field 15
   4327     Until: 17:00,0.35,       !- Field 17
   4328     Until: 19:00,0.50,       !- Field 19
   4329     Until: 21:00,0.40,       !- Field 21
   4330     Until: 22:00,0.30,       !- Field 23
   4331     Until: 23:00,0.20,       !- Field 25
   4332     Until: 24:00,0.10;       !- Field 27
   4333 
   4334   Schedule:Compact,
   4335     INFIL_QUARTER_ON_SCH,    !- Name
   4336     Fraction,                !- Schedule Type Limits Name
   4337     Through: 12/31,          !- Field 1
   4338     For: Weekdays SummerDesignDay, !- Field 2
   4339     Until: 06:00,1.0,        !- Field 3
   4340     Until: 22:00,0.25,       !- Field 5
   4341     Until: 24:00,1.0,        !- Field 7
   4342     For: Saturday WinterDesignDay, !- Field 9
   4343     Until: 06:00,1.0,        !- Field 10
   4344     Until: 18:00,0.25,       !- Field 12
   4345     Until: 24:00,1.0,        !- Field 14
   4346     For: Sunday Holidays AllOtherDays, !- Field 16
   4347     Until: 24:00,1.0;        !- Field 17
   4348 
   4349   Schedule:Compact,
   4350     BLDG_OCC_SCH,            !- Name
   4351     Fraction,                !- Schedule Type Limits Name
   4352     Through: 12/31,          !- Field 1
   4353     For: SummerDesignDay,    !- Field 2
   4354     Until: 06:00,0.0,        !- Field 3
   4355     Until: 22:00,1.0,        !- Field 5
   4356     Until: 24:00,0.05,       !- Field 7
   4357     For: Weekdays,           !- Field 9
   4358     Until: 06:00,0.0,        !- Field 10
   4359     Until: 07:00,0.1,        !- Field 12
   4360     Until: 08:00,0.2,        !- Field 14
   4361     Until: 12:00,0.95,       !- Field 16
   4362     Until: 13:00,0.5,        !- Field 18
   4363     Until: 17:00,0.95,       !- Field 20
   4364     Until: 18:00,0.7,        !- Field 22
   4365     Until: 20:00,0.4,        !- Field 24
   4366     Until: 22:00,0.1,        !- Field 26
   4367     Until: 24:00,0.05,       !- Field 28
   4368     For: Saturday,           !- Field 30
   4369     Until: 06:00,0.0,        !- Field 31
   4370     Until: 08:00,0.1,        !- Field 33
   4371     Until: 14:00,0.5,        !- Field 35
   4372     Until: 17:00,0.1,        !- Field 37
   4373     Until: 24:00,0.0,        !- Field 39
   4374     For: AllOtherDays,       !- Field 41
   4375     Until: 24:00,0.0;        !- Field 42
   4376 
   4377 !  Schedule:Compact,
   4378 !    BLDG_LIGHT_SCH,          !- Name
   4379 !    Fraction,                !- Schedule Type Limits Name
   4380 !    Through: 12/31,          !- Field 1
   4381 !    For: Weekdays,           !- Field 2
   4382 !    Until: 05:00,0.05,       !- Field 3
   4383 !    Until: 07:00,0.1,        !- Field 5
   4384 !    Until: 08:00,0.3,        !- Field 7
   4385 !    Until: 17:00,0.9,        !- Field 9
   4386 !    Until: 18:00,0.7,        !- Field 11
   4387 !    Until: 20:00,0.5,        !- Field 13
   4388 !    Until: 22:00,0.3,        !- Field 15
   4389 !    Until: 23:00,0.1,        !- Field 17
   4390 !    Until: 24:00,0.05,       !- Field 19
   4391 !    For: Saturday,           !- Field 21
   4392 !    Until: 06:00,0.05,       !- Field 22
   4393 !    Until: 08:00,0.1,        !- Field 24
   4394 !    Until: 14:00,0.5,        !- Field 26
   4395 !    Until: 17:00,0.15,       !- Field 28
   4396 !    Until: 24:00,0.05,       !- Field 30
   4397 !    For: SummerDesignDay,    !- Field 32
   4398 !    Until: 24:00,1.0,        !- Field 33
   4399 !    For: WinterDesignDay,    !- Field 35
   4400 !    Until: 24:00,0.0,        !- Field 36
   4401 !    For: AllOtherDays,       !- Field 38
   4402 !    Until: 24:00,0.05;       !- Field 39
   4403 
   4404   Schedule:Compact,
   4405     BLDG_EQUIP_SCH,          !- Name
   4406     Fraction,                !- Schedule Type Limits Name
   4407     Through: 12/31,          !- Field 1
   4408     For: Weekdays,           !- Field 2
   4409     Until: 08:00,0.40,       !- Field 3
   4410     Until: 12:00,0.90,       !- Field 5
   4411     Until: 13:00,0.80,       !- Field 7
   4412     Until: 17:00,0.90,       !- Field 9
   4413     Until: 18:00,0.80,       !- Field 11
   4414     Until: 20:00,0.60,       !- Field 13
   4415     Until: 22:00,0.50,       !- Field 15
   4416     Until: 24:00,0.40,       !- Field 17
   4417     For: Saturday,           !- Field 19
   4418     Until: 06:00,0.30,       !- Field 20
   4419     Until: 08:00,0.4,        !- Field 22
   4420     Until: 14:00,0.5,        !- Field 24
   4421     Until: 17:00,0.35,       !- Field 26
   4422     Until: 24:00,0.30,       !- Field 28
   4423     For: SummerDesignDay,    !- Field 30
   4424     Until: 24:00,1.0,        !- Field 31
   4425     For: WinterDesignDay,    !- Field 33
   4426     Until: 24:00,0.0,        !- Field 34
   4427     For: AllOtherDays,       !- Field 36
   4428     Until: 24:00,0.30;       !- Field 37
   4429 
   4430   Schedule:Compact,
   4431     ACTIVITY_SCH,            !- Name
   4432     Any Number,              !- Schedule Type Limits Name
   4433     Through: 12/31,          !- Field 1
   4434     For: AllDays,            !- Field 2
   4435     Until: 24:00,120;        !- Field 3
   4436 
   4437   Schedule:Compact,
   4438     WORK_EFF_SCH,            !- Name
   4439     Fraction,                !- Schedule Type Limits Name
   4440     Through: 12/31,          !- Field 1
   4441     For: AllDays,            !- Field 2
   4442     Until: 24:00,0.0;        !- Field 3
   4443 
   4444   Schedule:Compact,
   4445     AIR_VELO_SCH,            !- Name
   4446     Any Number,              !- Schedule Type Limits Name
   4447     Through: 12/31,          !- Field 1
   4448     For: AllDays,            !- Field 2
   4449     Until: 24:00,0.2;        !- Field 3
   4450 
   4451   Schedule:Compact,
   4452     CLOTHING_SCH,            !- Name
   4453     Any Number,              !- Schedule Type Limits Name
   4454     Through: 04/30,          !- Field 1
   4455     For: AllDays,            !- Field 2
   4456     Until: 24:00,1.0,        !- Field 3
   4457     Through: 09/30,          !- Field 5
   4458     For: AllDays,            !- Field 6
   4459     Until: 24:00,0.5,        !- Field 7
   4460     Through: 12/31,          !- Field 9
   4461     For: AllDays,            !- Field 10
   4462     Until: 24:00,1.0;        !- Field 11
   4463 
   4464 ! ***HVAC EQUIPMENT***
   4465 
   4466   Fan:VariableVolume,
   4467     VAV_1_Fan,               !- Name
   4468     HVACOperationSchd,       !- Availability Schedule Name
   4469     0.6045,                  !- Fan Efficiency
   4470     1017.592,                !- Pressure Rise {Pa}
   4471     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   4472     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
   4473     ,                        !- Fan Power Minimum Flow Fraction
   4474     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
   4475     0.93,                    !- Motor Efficiency
   4476     1.0,                     !- Motor In Airstream Fraction
   4477     0.0407598940,            !- Fan Power Coefficient 1
   4478     0.08804497,              !- Fan Power Coefficient 2
   4479     -0.072926120,            !- Fan Power Coefficient 3
   4480     0.9437398230,            !- Fan Power Coefficient 4
   4481     0,                       !- Fan Power Coefficient 5
   4482     VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
   4483     VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   4484     Fan Energy;              !- End-Use Subcategory
   4485 
   4486   Fan:VariableVolume,
   4487     VAV_2_Fan,               !- Name
   4488     HVACOperationSchd,       !- Availability Schedule Name
   4489     0.6175,                  !- Fan Efficiency
   4490     1017.592,                !- Pressure Rise {Pa}
   4491     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   4492     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
   4493     ,                        !- Fan Power Minimum Flow Fraction
   4494     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
   4495     0.95,                    !- Motor Efficiency
   4496     1.0,                     !- Motor In Airstream Fraction
   4497     0.0407598940,            !- Fan Power Coefficient 1
   4498     0.08804497,              !- Fan Power Coefficient 2
   4499     -0.072926120,            !- Fan Power Coefficient 3
   4500     0.9437398230,            !- Fan Power Coefficient 4
   4501     0,                       !- Fan Power Coefficient 5
   4502     VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
   4503     VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   4504     Fan Energy;              !- End-Use Subcategory
   4505 
   4506   Fan:VariableVolume,
   4507     VAV_3_Fan,               !- Name
   4508     HVACOperationSchd,       !- Availability Schedule Name
   4509     0.6045,                  !- Fan Efficiency
   4510     1017.592,                !- Pressure Rise {Pa}
   4511     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   4512     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
   4513     ,                        !- Fan Power Minimum Flow Fraction
   4514     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
   4515     0.93,                    !- Motor Efficiency
   4516     1.0,                     !- Motor In Airstream Fraction
   4517     0.0407598940,            !- Fan Power Coefficient 1
   4518     0.08804497,              !- Fan Power Coefficient 2
   4519     -0.072926120,            !- Fan Power Coefficient 3
   4520     0.9437398230,            !- Fan Power Coefficient 4
   4521     0,                       !- Fan Power Coefficient 5
   4522     VAV_3_HeatC-VAV_3_FanNode,  !- Air Inlet Node Name
   4523     VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   4524     Fan Energy;              !- End-Use Subcategory
   4525 
   4526   Fan:VariableVolume,
   4527     VAV_5_Fan,               !- Name
   4528     HVACOperationSchd,       !- Availability Schedule Name
   4529     0.5915,                  !- Fan Efficiency
   4530     1109.648,                !- Pressure Rise {Pa}
   4531     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   4532     FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
   4533     ,                        !- Fan Power Minimum Flow Fraction
   4534     0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
   4535     0.91,                    !- Motor Efficiency
   4536     1.0,                     !- Motor In Airstream Fraction
   4537     0.0407598940,            !- Fan Power Coefficient 1
   4538     0.08804497,              !- Fan Power Coefficient 2
   4539     -0.072926120,            !- Fan Power Coefficient 3
   4540     0.9437398230,            !- Fan Power Coefficient 4
   4541     0,                       !- Fan Power Coefficient 5
   4542     VAV_5_HeatC-VAV_5_FanNode,  !- Air Inlet Node Name
   4543     VAV_5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   4544     Fan Energy;              !- End-Use Subcategory
   4545 
   4546   Coil:Heating:Water,
   4547     Basement VAV Box Reheat Coil,  !- Name
   4548     ALWAYS_ON,               !- Availability Schedule Name
   4549     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4550     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4551     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4552     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4553     Basement VAV Box Damper Node,  !- Air Inlet Node Name
   4554     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4555     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4556     AUTOSIZE,                !- Rated Capacity {W}
   4557     82.2,                    !- Rated Inlet Water Temperature {C}
   4558     16.6,                    !- Rated Inlet Air Temperature {C}
   4559     71.1,                    !- Rated Outlet Water Temperature {C}
   4560     32.2,                    !- Rated Outlet Air Temperature {C}
   4561     ;                        !- Rated Ratio for Air and Water Convection
   4562 
   4563   Coil:Heating:Water,
   4564     Core_bottom VAV Box Reheat Coil,  !- Name
   4565     ALWAYS_ON,               !- Availability Schedule Name
   4566     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4567     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4568     Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4569     Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4570     Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
   4571     Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4572     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4573     AUTOSIZE,                !- Rated Capacity {W}
   4574     82.2,                    !- Rated Inlet Water Temperature {C}
   4575     16.6,                    !- Rated Inlet Air Temperature {C}
   4576     71.1,                    !- Rated Outlet Water Temperature {C}
   4577     32.2,                    !- Rated Outlet Air Temperature {C}
   4578     ;                        !- Rated Ratio for Air and Water Convection
   4579 
   4580   Coil:Heating:Water,
   4581     Core_mid VAV Box Reheat Coil,  !- Name
   4582     ALWAYS_ON,               !- Availability Schedule Name
   4583     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4584     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4585     Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4586     Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4587     Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
   4588     Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4589     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4590     AUTOSIZE,                !- Rated Capacity {W}
   4591     82.2,                    !- Rated Inlet Water Temperature {C}
   4592     16.6,                    !- Rated Inlet Air Temperature {C}
   4593     71.1,                    !- Rated Outlet Water Temperature {C}
   4594     32.2,                    !- Rated Outlet Air Temperature {C}
   4595     ;                        !- Rated Ratio for Air and Water Convection
   4596 
   4597   Coil:Heating:Water,
   4598     Core_top VAV Box Reheat Coil,  !- Name
   4599     ALWAYS_ON,               !- Availability Schedule Name
   4600     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4601     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4602     Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4603     Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4604     Core_top VAV Box Damper Node,  !- Air Inlet Node Name
   4605     Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4606     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4607     AUTOSIZE,                !- Rated Capacity {W}
   4608     82.2,                    !- Rated Inlet Water Temperature {C}
   4609     16.6,                    !- Rated Inlet Air Temperature {C}
   4610     71.1,                    !- Rated Outlet Water Temperature {C}
   4611     32.2,                    !- Rated Outlet Air Temperature {C}
   4612     ;                        !- Rated Ratio for Air and Water Convection
   4613 
   4614   Coil:Heating:Water,
   4615     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
   4616     ALWAYS_ON,               !- Availability Schedule Name
   4617     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4618     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4619     Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4620     Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4621     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   4622     Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4623     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4624     AUTOSIZE,                !- Rated Capacity {W}
   4625     82.2,                    !- Rated Inlet Water Temperature {C}
   4626     16.6,                    !- Rated Inlet Air Temperature {C}
   4627     71.1,                    !- Rated Outlet Water Temperature {C}
   4628     32.2,                    !- Rated Outlet Air Temperature {C}
   4629     ;                        !- Rated Ratio for Air and Water Convection
   4630 
   4631   Coil:Heating:Water,
   4632     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
   4633     ALWAYS_ON,               !- Availability Schedule Name
   4634     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4635     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4636     Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4637     Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4638     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   4639     Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4640     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4641     AUTOSIZE,                !- Rated Capacity {W}
   4642     82.2,                    !- Rated Inlet Water Temperature {C}
   4643     16.6,                    !- Rated Inlet Air Temperature {C}
   4644     71.1,                    !- Rated Outlet Water Temperature {C}
   4645     32.2,                    !- Rated Outlet Air Temperature {C}
   4646     ;                        !- Rated Ratio for Air and Water Convection
   4647 
   4648   Coil:Heating:Water,
   4649     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
   4650     ALWAYS_ON,               !- Availability Schedule Name
   4651     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4652     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4653     Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4654     Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4655     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   4656     Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4657     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4658     AUTOSIZE,                !- Rated Capacity {W}
   4659     82.2,                    !- Rated Inlet Water Temperature {C}
   4660     16.6,                    !- Rated Inlet Air Temperature {C}
   4661     71.1,                    !- Rated Outlet Water Temperature {C}
   4662     32.2,                    !- Rated Outlet Air Temperature {C}
   4663     ;                        !- Rated Ratio for Air and Water Convection
   4664 
   4665   Coil:Heating:Water,
   4666     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
   4667     ALWAYS_ON,               !- Availability Schedule Name
   4668     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4669     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4670     Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4671     Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4672     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   4673     Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4674     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4675     AUTOSIZE,                !- Rated Capacity {W}
   4676     82.2,                    !- Rated Inlet Water Temperature {C}
   4677     16.6,                    !- Rated Inlet Air Temperature {C}
   4678     71.1,                    !- Rated Outlet Water Temperature {C}
   4679     32.2,                    !- Rated Outlet Air Temperature {C}
   4680     ;                        !- Rated Ratio for Air and Water Convection
   4681 
   4682   Coil:Heating:Water,
   4683     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
   4684     ALWAYS_ON,               !- Availability Schedule Name
   4685     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4686     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4687     Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4688     Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4689     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   4690     Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4691     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4692     AUTOSIZE,                !- Rated Capacity {W}
   4693     82.2,                    !- Rated Inlet Water Temperature {C}
   4694     16.6,                    !- Rated Inlet Air Temperature {C}
   4695     71.1,                    !- Rated Outlet Water Temperature {C}
   4696     32.2,                    !- Rated Outlet Air Temperature {C}
   4697     ;                        !- Rated Ratio for Air and Water Convection
   4698 
   4699   Coil:Heating:Water,
   4700     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
   4701     ALWAYS_ON,               !- Availability Schedule Name
   4702     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4703     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4704     Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4705     Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4706     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   4707     Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4708     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4709     AUTOSIZE,                !- Rated Capacity {W}
   4710     82.2,                    !- Rated Inlet Water Temperature {C}
   4711     16.6,                    !- Rated Inlet Air Temperature {C}
   4712     71.1,                    !- Rated Outlet Water Temperature {C}
   4713     32.2,                    !- Rated Outlet Air Temperature {C}
   4714     ;                        !- Rated Ratio for Air and Water Convection
   4715 
   4716   Coil:Heating:Water,
   4717     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
   4718     ALWAYS_ON,               !- Availability Schedule Name
   4719     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4720     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4721     Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4722     Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4723     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   4724     Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4725     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4726     AUTOSIZE,                !- Rated Capacity {W}
   4727     82.2,                    !- Rated Inlet Water Temperature {C}
   4728     16.6,                    !- Rated Inlet Air Temperature {C}
   4729     71.1,                    !- Rated Outlet Water Temperature {C}
   4730     32.2,                    !- Rated Outlet Air Temperature {C}
   4731     ;                        !- Rated Ratio for Air and Water Convection
   4732 
   4733   Coil:Heating:Water,
   4734     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
   4735     ALWAYS_ON,               !- Availability Schedule Name
   4736     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4737     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4738     Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4739     Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4740     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   4741     Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4742     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4743     AUTOSIZE,                !- Rated Capacity {W}
   4744     82.2,                    !- Rated Inlet Water Temperature {C}
   4745     16.6,                    !- Rated Inlet Air Temperature {C}
   4746     71.1,                    !- Rated Outlet Water Temperature {C}
   4747     32.2,                    !- Rated Outlet Air Temperature {C}
   4748     ;                        !- Rated Ratio for Air and Water Convection
   4749 
   4750   Coil:Heating:Water,
   4751     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
   4752     ALWAYS_ON,               !- Availability Schedule Name
   4753     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4754     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4755     Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4756     Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4757     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
   4758     Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4759     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4760     AUTOSIZE,                !- Rated Capacity {W}
   4761     82.2,                    !- Rated Inlet Water Temperature {C}
   4762     16.6,                    !- Rated Inlet Air Temperature {C}
   4763     71.1,                    !- Rated Outlet Water Temperature {C}
   4764     32.2,                    !- Rated Outlet Air Temperature {C}
   4765     ;                        !- Rated Ratio for Air and Water Convection
   4766 
   4767   Coil:Heating:Water,
   4768     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
   4769     ALWAYS_ON,               !- Availability Schedule Name
   4770     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4771     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4772     Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4773     Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4774     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
   4775     Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4776     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4777     AUTOSIZE,                !- Rated Capacity {W}
   4778     82.2,                    !- Rated Inlet Water Temperature {C}
   4779     16.6,                    !- Rated Inlet Air Temperature {C}
   4780     71.1,                    !- Rated Outlet Water Temperature {C}
   4781     32.2,                    !- Rated Outlet Air Temperature {C}
   4782     ;                        !- Rated Ratio for Air and Water Convection
   4783 
   4784   Coil:Heating:Water,
   4785     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
   4786     ALWAYS_ON,               !- Availability Schedule Name
   4787     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4788     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4789     Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4790     Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4791     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
   4792     Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4793     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4794     AUTOSIZE,                !- Rated Capacity {W}
   4795     82.2,                    !- Rated Inlet Water Temperature {C}
   4796     16.6,                    !- Rated Inlet Air Temperature {C}
   4797     71.1,                    !- Rated Outlet Water Temperature {C}
   4798     32.2,                    !- Rated Outlet Air Temperature {C}
   4799     ;                        !- Rated Ratio for Air and Water Convection
   4800 
   4801   Coil:Heating:Water,
   4802     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
   4803     ALWAYS_ON,               !- Availability Schedule Name
   4804     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4805     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4806     Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
   4807     Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
   4808     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
   4809     Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4810     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4811     AUTOSIZE,                !- Rated Capacity {W}
   4812     82.2,                    !- Rated Inlet Water Temperature {C}
   4813     16.6,                    !- Rated Inlet Air Temperature {C}
   4814     71.1,                    !- Rated Outlet Water Temperature {C}
   4815     32.2,                    !- Rated Outlet Air Temperature {C}
   4816     ;                        !- Rated Ratio for Air and Water Convection
   4817 
   4818   Coil:Heating:Water,
   4819     VAV_1_HeatC,             !- Name
   4820     ALWAYS_ON,               !- Availability Schedule Name
   4821     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4822     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4823     VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
   4824     VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
   4825     VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
   4826     VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
   4827     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4828     AUTOSIZE,                !- Rated Capacity {W}
   4829     82.2,                    !- Rated Inlet Water Temperature {C}
   4830     16.6,                    !- Rated Inlet Air Temperature {C}
   4831     71.1,                    !- Rated Outlet Water Temperature {C}
   4832     32.2,                    !- Rated Outlet Air Temperature {C}
   4833     ;                        !- Rated Ratio for Air and Water Convection
   4834 
   4835   Coil:Heating:Water,
   4836     VAV_2_HeatC,             !- Name
   4837     ALWAYS_ON,               !- Availability Schedule Name
   4838     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4839     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4840     VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
   4841     VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
   4842     VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
   4843     VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
   4844     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4845     AUTOSIZE,                !- Rated Capacity {W}
   4846     82.2,                    !- Rated Inlet Water Temperature {C}
   4847     16.6,                    !- Rated Inlet Air Temperature {C}
   4848     71.1,                    !- Rated Outlet Water Temperature {C}
   4849     32.2,                    !- Rated Outlet Air Temperature {C}
   4850     ;                        !- Rated Ratio for Air and Water Convection
   4851 
   4852   Coil:Heating:Water,
   4853     VAV_3_HeatC,             !- Name
   4854     ALWAYS_ON,               !- Availability Schedule Name
   4855     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4856     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4857     VAV_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
   4858     VAV_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
   4859     VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Inlet Node Name
   4860     VAV_3_HeatC-VAV_3_FanNode,  !- Air Outlet Node Name
   4861     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4862     AUTOSIZE,                !- Rated Capacity {W}
   4863     82.2,                    !- Rated Inlet Water Temperature {C}
   4864     16.6,                    !- Rated Inlet Air Temperature {C}
   4865     71.1,                    !- Rated Outlet Water Temperature {C}
   4866     32.2,                    !- Rated Outlet Air Temperature {C}
   4867     ;                        !- Rated Ratio for Air and Water Convection
   4868 
   4869   Coil:Heating:Water,
   4870     VAV_5_HeatC,             !- Name
   4871     ALWAYS_ON,               !- Availability Schedule Name
   4872     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   4873     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   4874     VAV_5_HeatCDemand Inlet Node,  !- Water Inlet Node Name
   4875     VAV_5_HeatCDemand Outlet Node,  !- Water Outlet Node Name
   4876     VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Inlet Node Name
   4877     VAV_5_HeatC-VAV_5_FanNode,  !- Air Outlet Node Name
   4878     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   4879     AUTOSIZE,                !- Rated Capacity {W}
   4880     82.2,                    !- Rated Inlet Water Temperature {C}
   4881     16.6,                    !- Rated Inlet Air Temperature {C}
   4882     71.1,                    !- Rated Outlet Water Temperature {C}
   4883     32.2,                    !- Rated Outlet Air Temperature {C}
   4884     ;                        !- Rated Ratio for Air and Water Convection
   4885 
   4886   Coil:Cooling:Water,
   4887     VAV_3_CoolC,             !- Name
   4888     ALWAYS_ON,               !- Availability Schedule Name
   4889     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   4890     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
   4891     AUTOSIZE,                !- Design Inlet Water Temperature {C}
   4892     AUTOSIZE,                !- Design Inlet Air Temperature {C}
   4893     AUTOSIZE,                !- Design Outlet Air Temperature {C}
   4894     AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   4895     AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   4896     VAV_3_CoolCDemand Inlet Node,  !- Water Inlet Node Name
   4897     VAV_3_CoolCDemand Outlet Node,  !- Water Outlet Node Name
   4898     VAV_3_OA-VAV_3_CoolCNode,!- Air Inlet Node Name
   4899     VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Outlet Node Name
   4900     SimpleAnalysis,          !- Type of Analysis
   4901     CrossFlow;               !- Heat Exchanger Configuration
   4902 
   4903   Coil:Cooling:Water,
   4904     VAV_2_CoolC,             !- Name
   4905     ALWAYS_ON,               !- Availability Schedule Name
   4906     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   4907     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
   4908     AUTOSIZE,                !- Design Inlet Water Temperature {C}
   4909     AUTOSIZE,                !- Design Inlet Air Temperature {C}
   4910     AUTOSIZE,                !- Design Outlet Air Temperature {C}
   4911     AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   4912     AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   4913     VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
   4914     VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
   4915     VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
   4916     VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
   4917     SimpleAnalysis,          !- Type of Analysis
   4918     CrossFlow;               !- Heat Exchanger Configuration
   4919 
   4920   Coil:Cooling:Water,
   4921     VAV_1_CoolC,             !- Name
   4922     ALWAYS_ON,               !- Availability Schedule Name
   4923     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   4924     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
   4925     AUTOSIZE,                !- Design Inlet Water Temperature {C}
   4926     AUTOSIZE,                !- Design Inlet Air Temperature {C}
   4927     AUTOSIZE,                !- Design Outlet Air Temperature {C}
   4928     AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   4929     AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   4930     VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
   4931     VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
   4932     VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
   4933     VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
   4934     SimpleAnalysis,          !- Type of Analysis
   4935     CrossFlow;               !- Heat Exchanger Configuration
   4936 
   4937   Coil:Cooling:Water,
   4938     VAV_5_CoolC,             !- Name
   4939     ALWAYS_ON,               !- Availability Schedule Name
   4940     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   4941     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
   4942     AUTOSIZE,                !- Design Inlet Water Temperature {C}
   4943     AUTOSIZE,                !- Design Inlet Air Temperature {C}
   4944     AUTOSIZE,                !- Design Outlet Air Temperature {C}
   4945     AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
   4946     AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
   4947     VAV_5_CoolCDemand Inlet Node,  !- Water Inlet Node Name
   4948     VAV_5_CoolCDemand Outlet Node,  !- Water Outlet Node Name
   4949     VAV_5_OA-VAV_5_CoolCNode,!- Air Inlet Node Name
   4950     VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Outlet Node Name
   4951     SimpleAnalysis,          !- Type of Analysis
   4952     CrossFlow;               !- Heat Exchanger Configuration
   4953 
   4954   AirTerminal:SingleDuct:VAV:Reheat,
   4955     Basement VAV Box Component,  !- Name
   4956     ALWAYS_ON,               !- Availability Schedule Name
   4957     Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4958     Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4959     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   4960     Constant,                !- Zone Minimum Air Flow Input Method
   4961     0.3,                     !- Constant Minimum Air Flow Fraction
   4962     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   4963     ,                        !- Minimum Air Flow Fraction Schedule Name
   4964     Coil:Heating:Water,      !- Reheat Coil Object Type
   4965     Basement VAV Box Reheat Coil,  !- Reheat Coil Name
   4966     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4967     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4968     Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4969     0.001,                   !- Convergence Tolerance
   4970     NORMAL,                  !- Damper Heating Action
   4971     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4972     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   4973 
   4974   AirTerminal:SingleDuct:VAV:Reheat,
   4975     Core_bottom VAV Box Component,  !- Name
   4976     ALWAYS_ON,               !- Availability Schedule Name
   4977     Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4978     Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4979     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   4980     Constant,                !- Zone Minimum Air Flow Input Method
   4981     0.3,                     !- Constant Minimum Air Flow Fraction
   4982     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   4983     ,                        !- Minimum Air Flow Fraction Schedule Name
   4984     Coil:Heating:Water,      !- Reheat Coil Object Type
   4985     Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
   4986     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4987     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4988     Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4989     0.001,                   !- Convergence Tolerance
   4990     NORMAL,                  !- Damper Heating Action
   4991     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4992     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   4993 
   4994   AirTerminal:SingleDuct:VAV:Reheat,
   4995     Core_mid VAV Box Component,  !- Name
   4996     ALWAYS_ON,               !- Availability Schedule Name
   4997     Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4998     Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4999     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5000     Constant,                !- Zone Minimum Air Flow Input Method
   5001     0.3,                     !- Constant Minimum Air Flow Fraction
   5002     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5003     ,                        !- Minimum Air Flow Fraction Schedule Name
   5004     Coil:Heating:Water,      !- Reheat Coil Object Type
   5005     Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
   5006     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5007     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5008     Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5009     0.001,                   !- Convergence Tolerance
   5010     NORMAL,                  !- Damper Heating Action
   5011     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5012     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5013 
   5014   AirTerminal:SingleDuct:VAV:Reheat,
   5015     Core_top VAV Box Component,  !- Name
   5016     ALWAYS_ON,               !- Availability Schedule Name
   5017     Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5018     Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5019     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5020     Constant,                !- Zone Minimum Air Flow Input Method
   5021     0.3,                     !- Constant Minimum Air Flow Fraction
   5022     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5023     ,                        !- Minimum Air Flow Fraction Schedule Name
   5024     Coil:Heating:Water,      !- Reheat Coil Object Type
   5025     Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
   5026     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5027     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5028     Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5029     0.001,                   !- Convergence Tolerance
   5030     NORMAL,                  !- Damper Heating Action
   5031     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5032     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5033 
   5034   AirTerminal:SingleDuct:VAV:Reheat,
   5035     Perimeter_bot_ZN_1 VAV Box Component,  !- Name
   5036     ALWAYS_ON,               !- Availability Schedule Name
   5037     Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5038     Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5039     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5040     Constant,                !- Zone Minimum Air Flow Input Method
   5041     0.3,                     !- Constant Minimum Air Flow Fraction
   5042     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5043     ,                        !- Minimum Air Flow Fraction Schedule Name
   5044     Coil:Heating:Water,      !- Reheat Coil Object Type
   5045     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   5046     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5047     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5048     Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5049     0.001,                   !- Convergence Tolerance
   5050     NORMAL,                  !- Damper Heating Action
   5051     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5052     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5053 
   5054   AirTerminal:SingleDuct:VAV:Reheat,
   5055     Perimeter_bot_ZN_2 VAV Box Component,  !- Name
   5056     ALWAYS_ON,               !- Availability Schedule Name
   5057     Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5058     Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5059     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5060     Constant,                !- Zone Minimum Air Flow Input Method
   5061     0.3,                     !- Constant Minimum Air Flow Fraction
   5062     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5063     ,                        !- Minimum Air Flow Fraction Schedule Name
   5064     Coil:Heating:Water,      !- Reheat Coil Object Type
   5065     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   5066     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5067     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5068     Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5069     0.001,                   !- Convergence Tolerance
   5070     NORMAL,                  !- Damper Heating Action
   5071     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5072     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5073 
   5074   AirTerminal:SingleDuct:VAV:Reheat,
   5075     Perimeter_bot_ZN_3 VAV Box Component,  !- Name
   5076     ALWAYS_ON,               !- Availability Schedule Name
   5077     Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5078     Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5079     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5080     Constant,                !- Zone Minimum Air Flow Input Method
   5081     0.3,                     !- Constant Minimum Air Flow Fraction
   5082     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5083     ,                        !- Minimum Air Flow Fraction Schedule Name
   5084     Coil:Heating:Water,      !- Reheat Coil Object Type
   5085     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   5086     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5087     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5088     Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5089     0.001,                   !- Convergence Tolerance
   5090     NORMAL,                  !- Damper Heating Action
   5091     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5092     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5093 
   5094   AirTerminal:SingleDuct:VAV:Reheat,
   5095     Perimeter_bot_ZN_4 VAV Box Component,  !- Name
   5096     ALWAYS_ON,               !- Availability Schedule Name
   5097     Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5098     Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5099     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5100     Constant,                !- Zone Minimum Air Flow Input Method
   5101     0.3,                     !- Constant Minimum Air Flow Fraction
   5102     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5103     ,                        !- Minimum Air Flow Fraction Schedule Name
   5104     Coil:Heating:Water,      !- Reheat Coil Object Type
   5105     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   5106     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5107     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5108     Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5109     0.001,                   !- Convergence Tolerance
   5110     NORMAL,                  !- Damper Heating Action
   5111     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5112     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5113 
   5114   AirTerminal:SingleDuct:VAV:Reheat,
   5115     Perimeter_mid_ZN_1 VAV Box Component,  !- Name
   5116     ALWAYS_ON,               !- Availability Schedule Name
   5117     Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5118     Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5119     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5120     Constant,                !- Zone Minimum Air Flow Input Method
   5121     0.3,                     !- Constant Minimum Air Flow Fraction
   5122     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5123     ,                        !- Minimum Air Flow Fraction Schedule Name
   5124     Coil:Heating:Water,      !- Reheat Coil Object Type
   5125     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   5126     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5127     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5128     Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5129     0.001,                   !- Convergence Tolerance
   5130     NORMAL,                  !- Damper Heating Action
   5131     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5132     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5133 
   5134   AirTerminal:SingleDuct:VAV:Reheat,
   5135     Perimeter_mid_ZN_2 VAV Box Component,  !- Name
   5136     ALWAYS_ON,               !- Availability Schedule Name
   5137     Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5138     Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5139     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5140     Constant,                !- Zone Minimum Air Flow Input Method
   5141     0.3,                     !- Constant Minimum Air Flow Fraction
   5142     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5143     ,                        !- Minimum Air Flow Fraction Schedule Name
   5144     Coil:Heating:Water,      !- Reheat Coil Object Type
   5145     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   5146     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5147     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5148     Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5149     0.001,                   !- Convergence Tolerance
   5150     NORMAL,                  !- Damper Heating Action
   5151     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5152     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5153 
   5154   AirTerminal:SingleDuct:VAV:Reheat,
   5155     Perimeter_mid_ZN_3 VAV Box Component,  !- Name
   5156     ALWAYS_ON,               !- Availability Schedule Name
   5157     Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5158     Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5159     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5160     Constant,                !- Zone Minimum Air Flow Input Method
   5161     0.3,                     !- Constant Minimum Air Flow Fraction
   5162     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5163     ,                        !- Minimum Air Flow Fraction Schedule Name
   5164     Coil:Heating:Water,      !- Reheat Coil Object Type
   5165     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   5166     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5167     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5168     Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5169     0.001,                   !- Convergence Tolerance
   5170     NORMAL,                  !- Damper Heating Action
   5171     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5172     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5173 
   5174   AirTerminal:SingleDuct:VAV:Reheat,
   5175     Perimeter_mid_ZN_4 VAV Box Component,  !- Name
   5176     ALWAYS_ON,               !- Availability Schedule Name
   5177     Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5178     Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5179     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5180     Constant,                !- Zone Minimum Air Flow Input Method
   5181     0.3,                     !- Constant Minimum Air Flow Fraction
   5182     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5183     ,                        !- Minimum Air Flow Fraction Schedule Name
   5184     Coil:Heating:Water,      !- Reheat Coil Object Type
   5185     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   5186     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5187     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5188     Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5189     0.001,                   !- Convergence Tolerance
   5190     NORMAL,                  !- Damper Heating Action
   5191     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5192     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5193 
   5194   AirTerminal:SingleDuct:VAV:Reheat,
   5195     Perimeter_top_ZN_1 VAV Box Component,  !- Name
   5196     ALWAYS_ON,               !- Availability Schedule Name
   5197     Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5198     Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5199     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5200     Constant,                !- Zone Minimum Air Flow Input Method
   5201     0.3,                     !- Constant Minimum Air Flow Fraction
   5202     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5203     ,                        !- Minimum Air Flow Fraction Schedule Name
   5204     Coil:Heating:Water,      !- Reheat Coil Object Type
   5205     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   5206     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5207     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5208     Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5209     0.001,                   !- Convergence Tolerance
   5210     NORMAL,                  !- Damper Heating Action
   5211     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5212     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5213 
   5214   AirTerminal:SingleDuct:VAV:Reheat,
   5215     Perimeter_top_ZN_2 VAV Box Component,  !- Name
   5216     ALWAYS_ON,               !- Availability Schedule Name
   5217     Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5218     Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5219     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5220     Constant,                !- Zone Minimum Air Flow Input Method
   5221     0.3,                     !- Constant Minimum Air Flow Fraction
   5222     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5223     ,                        !- Minimum Air Flow Fraction Schedule Name
   5224     Coil:Heating:Water,      !- Reheat Coil Object Type
   5225     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   5226     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5227     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5228     Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5229     0.001,                   !- Convergence Tolerance
   5230     NORMAL,                  !- Damper Heating Action
   5231     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5232     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5233 
   5234   AirTerminal:SingleDuct:VAV:Reheat,
   5235     Perimeter_top_ZN_3 VAV Box Component,  !- Name
   5236     ALWAYS_ON,               !- Availability Schedule Name
   5237     Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5238     Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5239     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5240     Constant,                !- Zone Minimum Air Flow Input Method
   5241     0.3,                     !- Constant Minimum Air Flow Fraction
   5242     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5243     ,                        !- Minimum Air Flow Fraction Schedule Name
   5244     Coil:Heating:Water,      !- Reheat Coil Object Type
   5245     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   5246     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5247     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5248     Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5249     0.001,                   !- Convergence Tolerance
   5250     NORMAL,                  !- Damper Heating Action
   5251     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5252     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5253 
   5254   AirTerminal:SingleDuct:VAV:Reheat,
   5255     Perimeter_top_ZN_4 VAV Box Component,  !- Name
   5256     ALWAYS_ON,               !- Availability Schedule Name
   5257     Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5258     Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5259     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5260     Constant,                !- Zone Minimum Air Flow Input Method
   5261     0.3,                     !- Constant Minimum Air Flow Fraction
   5262     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5263     ,                        !- Minimum Air Flow Fraction Schedule Name
   5264     Coil:Heating:Water,      !- Reheat Coil Object Type
   5265     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   5266     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5267     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5268     Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5269     0.001,                   !- Convergence Tolerance
   5270     NORMAL,                  !- Damper Heating Action
   5271     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5272     AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat
   5273 
   5274   ZoneHVAC:EquipmentList,
   5275     Basement Equipment,      !- Name
   5276     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5277     Basement VAV Box,        !- Zone Equipment 1 Name
   5278     1,                       !- Zone Equipment 1 Cooling Sequence
   5279     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5280 
   5281   ZoneHVAC:EquipmentList,
   5282     Core_bottom Equipment,   !- Name
   5283     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5284     Core_bottom VAV Box,     !- Zone Equipment 1 Name
   5285     1,                       !- Zone Equipment 1 Cooling Sequence
   5286     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5287 
   5288   ZoneHVAC:EquipmentList,
   5289     Core_mid Equipment,      !- Name
   5290     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5291     Core_mid VAV Box,        !- Zone Equipment 1 Name
   5292     1,                       !- Zone Equipment 1 Cooling Sequence
   5293     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5294 
   5295   ZoneHVAC:EquipmentList,
   5296     Core_top Equipment,      !- Name
   5297     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5298     Core_top VAV Box,        !- Zone Equipment 1 Name
   5299     1,                       !- Zone Equipment 1 Cooling Sequence
   5300     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5301 
   5302   ZoneHVAC:EquipmentList,
   5303     Perimeter_bot_ZN_1 Equipment,  !- Name
   5304     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5305     Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   5306     1,                       !- Zone Equipment 1 Cooling Sequence
   5307     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5308 
   5309   ZoneHVAC:EquipmentList,
   5310     Perimeter_bot_ZN_2 Equipment,  !- Name
   5311     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5312     Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   5313     1,                       !- Zone Equipment 1 Cooling Sequence
   5314     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5315 
   5316   ZoneHVAC:EquipmentList,
   5317     Perimeter_bot_ZN_3 Equipment,  !- Name
   5318     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5319     Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   5320     1,                       !- Zone Equipment 1 Cooling Sequence
   5321     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5322 
   5323   ZoneHVAC:EquipmentList,
   5324     Perimeter_bot_ZN_4 Equipment,  !- Name
   5325     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5326     Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   5327     1,                       !- Zone Equipment 1 Cooling Sequence
   5328     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5329 
   5330   ZoneHVAC:EquipmentList,
   5331     Perimeter_mid_ZN_1 Equipment,  !- Name
   5332     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5333     Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   5334     1,                       !- Zone Equipment 1 Cooling Sequence
   5335     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5336 
   5337   ZoneHVAC:EquipmentList,
   5338     Perimeter_mid_ZN_2 Equipment,  !- Name
   5339     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5340     Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   5341     1,                       !- Zone Equipment 1 Cooling Sequence
   5342     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5343 
   5344   ZoneHVAC:EquipmentList,
   5345     Perimeter_mid_ZN_3 Equipment,  !- Name
   5346     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5347     Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   5348     1,                       !- Zone Equipment 1 Cooling Sequence
   5349     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5350 
   5351   ZoneHVAC:EquipmentList,
   5352     Perimeter_mid_ZN_4 Equipment,  !- Name
   5353     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5354     Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   5355     1,                       !- Zone Equipment 1 Cooling Sequence
   5356     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5357 
   5358   ZoneHVAC:EquipmentList,
   5359     Perimeter_top_ZN_1 Equipment,  !- Name
   5360     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5361     Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
   5362     1,                       !- Zone Equipment 1 Cooling Sequence
   5363     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5364 
   5365   ZoneHVAC:EquipmentList,
   5366     Perimeter_top_ZN_2 Equipment,  !- Name
   5367     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5368     Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
   5369     1,                       !- Zone Equipment 1 Cooling Sequence
   5370     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5371 
   5372   ZoneHVAC:EquipmentList,
   5373     Perimeter_top_ZN_3 Equipment,  !- Name
   5374     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5375     Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
   5376     1,                       !- Zone Equipment 1 Cooling Sequence
   5377     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5378 
   5379   ZoneHVAC:EquipmentList,
   5380     Perimeter_top_ZN_4 Equipment,  !- Name
   5381     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5382     Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
   5383     1,                       !- Zone Equipment 1 Cooling Sequence
   5384     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   5385 
   5386 ! ***SIZING & CONTROLS***
   5387 
   5388   Sizing:Zone,
   5389     Basement,                !- Zone or ZoneList Name
   5390     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5391     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5392     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5393     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5394     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5395     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5396     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5397     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5398     SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
   5399     ,                        !- Zone Heating Sizing Factor
   5400     ,                        !- Zone Cooling Sizing Factor
   5401     DesignDay,               !- Cooling Design Air Flow Method
   5402     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5403     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5404     ,                        !- Cooling Minimum Air Flow {m3/s}
   5405     ,                        !- Cooling Minimum Air Flow Fraction
   5406     DesignDay,               !- Heating Design Air Flow Method
   5407     ,                        !- Heating Design Air Flow Rate {m3/s}
   5408     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5409     ,                        !- Heating Maximum Air Flow {m3/s}
   5410     ;                        !- Heating Maximum Air Flow Fraction
   5411 
   5412   DesignSpecification:OutdoorAir,
   5413     SZ DSOA Basement,        !- Name
   5414     Flow/Person,             !- Outdoor Air Method
   5415     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5416 
   5417   Sizing:Zone,
   5418     Core_bottom,             !- Zone or ZoneList Name
   5419     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5420     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5421     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5422     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5423     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5424     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5425     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5426     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5427     SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
   5428     ,                        !- Zone Heating Sizing Factor
   5429     ,                        !- Zone Cooling Sizing Factor
   5430     DesignDay,               !- Cooling Design Air Flow Method
   5431     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5432     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5433     ,                        !- Cooling Minimum Air Flow {m3/s}
   5434     ,                        !- Cooling Minimum Air Flow Fraction
   5435     DesignDay,               !- Heating Design Air Flow Method
   5436     ,                        !- Heating Design Air Flow Rate {m3/s}
   5437     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5438     ,                        !- Heating Maximum Air Flow {m3/s}
   5439     ;                        !- Heating Maximum Air Flow Fraction
   5440 
   5441   DesignSpecification:OutdoorAir,
   5442     SZ DSOA Core_bottom,     !- Name
   5443     Flow/Person,             !- Outdoor Air Method
   5444     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5445 
   5446   Sizing:Zone,
   5447     Core_mid,                !- Zone or ZoneList Name
   5448     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5449     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5450     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5451     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5452     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5453     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5454     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5455     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5456     SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
   5457     ,                        !- Zone Heating Sizing Factor
   5458     ,                        !- Zone Cooling Sizing Factor
   5459     DesignDay,               !- Cooling Design Air Flow Method
   5460     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5461     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5462     ,                        !- Cooling Minimum Air Flow {m3/s}
   5463     ,                        !- Cooling Minimum Air Flow Fraction
   5464     DesignDay,               !- Heating Design Air Flow Method
   5465     ,                        !- Heating Design Air Flow Rate {m3/s}
   5466     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5467     ,                        !- Heating Maximum Air Flow {m3/s}
   5468     ;                        !- Heating Maximum Air Flow Fraction
   5469 
   5470   DesignSpecification:OutdoorAir,
   5471     SZ DSOA Core_mid,        !- Name
   5472     Flow/Person,             !- Outdoor Air Method
   5473     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5474 
   5475   Sizing:Zone,
   5476     Core_top,                !- Zone or ZoneList Name
   5477     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5478     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5479     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5480     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5481     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5482     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5483     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5484     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5485     SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
   5486     ,                        !- Zone Heating Sizing Factor
   5487     ,                        !- Zone Cooling Sizing Factor
   5488     DesignDay,               !- Cooling Design Air Flow Method
   5489     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5490     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5491     ,                        !- Cooling Minimum Air Flow {m3/s}
   5492     ,                        !- Cooling Minimum Air Flow Fraction
   5493     DesignDay,               !- Heating Design Air Flow Method
   5494     ,                        !- Heating Design Air Flow Rate {m3/s}
   5495     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5496     ,                        !- Heating Maximum Air Flow {m3/s}
   5497     ;                        !- Heating Maximum Air Flow Fraction
   5498 
   5499   DesignSpecification:OutdoorAir,
   5500     SZ DSOA Core_top,        !- Name
   5501     Flow/Person,             !- Outdoor Air Method
   5502     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5503 
   5504   Sizing:Zone,
   5505     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5506     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5507     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5508     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5509     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5510     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5511     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5512     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5513     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5514     SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
   5515     ,                        !- Zone Heating Sizing Factor
   5516     ,                        !- Zone Cooling Sizing Factor
   5517     DesignDay,               !- Cooling Design Air Flow Method
   5518     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5519     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5520     ,                        !- Cooling Minimum Air Flow {m3/s}
   5521     ,                        !- Cooling Minimum Air Flow Fraction
   5522     DesignDay,               !- Heating Design Air Flow Method
   5523     ,                        !- Heating Design Air Flow Rate {m3/s}
   5524     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5525     ,                        !- Heating Maximum Air Flow {m3/s}
   5526     ;                        !- Heating Maximum Air Flow Fraction
   5527 
   5528   DesignSpecification:OutdoorAir,
   5529     SZ DSOA Perimeter_bot_ZN_1,  !- Name
   5530     Flow/Person,             !- Outdoor Air Method
   5531     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5532 
   5533   Sizing:Zone,
   5534     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5535     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5536     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5537     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5538     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5539     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5540     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5541     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5542     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5543     SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
   5544     ,                        !- Zone Heating Sizing Factor
   5545     ,                        !- Zone Cooling Sizing Factor
   5546     DesignDay,               !- Cooling Design Air Flow Method
   5547     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5548     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5549     ,                        !- Cooling Minimum Air Flow {m3/s}
   5550     ,                        !- Cooling Minimum Air Flow Fraction
   5551     DesignDay,               !- Heating Design Air Flow Method
   5552     ,                        !- Heating Design Air Flow Rate {m3/s}
   5553     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5554     ,                        !- Heating Maximum Air Flow {m3/s}
   5555     ;                        !- Heating Maximum Air Flow Fraction
   5556 
   5557   DesignSpecification:OutdoorAir,
   5558     SZ DSOA Perimeter_bot_ZN_2,  !- Name
   5559     Flow/Person,             !- Outdoor Air Method
   5560     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5561 
   5562   Sizing:Zone,
   5563     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5564     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5565     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5566     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5567     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5568     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5569     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5570     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5571     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5572     SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
   5573     ,                        !- Zone Heating Sizing Factor
   5574     ,                        !- Zone Cooling Sizing Factor
   5575     DesignDay,               !- Cooling Design Air Flow Method
   5576     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5577     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5578     ,                        !- Cooling Minimum Air Flow {m3/s}
   5579     ,                        !- Cooling Minimum Air Flow Fraction
   5580     DesignDay,               !- Heating Design Air Flow Method
   5581     ,                        !- Heating Design Air Flow Rate {m3/s}
   5582     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5583     ,                        !- Heating Maximum Air Flow {m3/s}
   5584     ;                        !- Heating Maximum Air Flow Fraction
   5585 
   5586   DesignSpecification:OutdoorAir,
   5587     SZ DSOA Perimeter_bot_ZN_3,  !- Name
   5588     Flow/Person,             !- Outdoor Air Method
   5589     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5590 
   5591   Sizing:Zone,
   5592     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5593     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5594     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5595     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5596     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5597     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5598     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5599     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5600     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5601     SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
   5602     ,                        !- Zone Heating Sizing Factor
   5603     ,                        !- Zone Cooling Sizing Factor
   5604     DesignDay,               !- Cooling Design Air Flow Method
   5605     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5606     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5607     ,                        !- Cooling Minimum Air Flow {m3/s}
   5608     ,                        !- Cooling Minimum Air Flow Fraction
   5609     DesignDay,               !- Heating Design Air Flow Method
   5610     ,                        !- Heating Design Air Flow Rate {m3/s}
   5611     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5612     ,                        !- Heating Maximum Air Flow {m3/s}
   5613     ;                        !- Heating Maximum Air Flow Fraction
   5614 
   5615   DesignSpecification:OutdoorAir,
   5616     SZ DSOA Perimeter_bot_ZN_4,  !- Name
   5617     Flow/Person,             !- Outdoor Air Method
   5618     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5619 
   5620   Sizing:Zone,
   5621     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5622     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5623     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5624     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5625     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5626     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5627     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5628     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5629     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5630     SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
   5631     ,                        !- Zone Heating Sizing Factor
   5632     ,                        !- Zone Cooling Sizing Factor
   5633     DesignDay,               !- Cooling Design Air Flow Method
   5634     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5635     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5636     ,                        !- Cooling Minimum Air Flow {m3/s}
   5637     ,                        !- Cooling Minimum Air Flow Fraction
   5638     DesignDay,               !- Heating Design Air Flow Method
   5639     ,                        !- Heating Design Air Flow Rate {m3/s}
   5640     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5641     ,                        !- Heating Maximum Air Flow {m3/s}
   5642     ;                        !- Heating Maximum Air Flow Fraction
   5643 
   5644   DesignSpecification:OutdoorAir,
   5645     SZ DSOA Perimeter_mid_ZN_1,  !- Name
   5646     Flow/Person,             !- Outdoor Air Method
   5647     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5648 
   5649   Sizing:Zone,
   5650     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5651     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5652     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5653     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5654     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5655     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5656     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5657     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5658     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5659     SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
   5660     ,                        !- Zone Heating Sizing Factor
   5661     ,                        !- Zone Cooling Sizing Factor
   5662     DesignDay,               !- Cooling Design Air Flow Method
   5663     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5664     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5665     ,                        !- Cooling Minimum Air Flow {m3/s}
   5666     ,                        !- Cooling Minimum Air Flow Fraction
   5667     DesignDay,               !- Heating Design Air Flow Method
   5668     ,                        !- Heating Design Air Flow Rate {m3/s}
   5669     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5670     ,                        !- Heating Maximum Air Flow {m3/s}
   5671     ;                        !- Heating Maximum Air Flow Fraction
   5672 
   5673   DesignSpecification:OutdoorAir,
   5674     SZ DSOA Perimeter_mid_ZN_2,  !- Name
   5675     Flow/Person,             !- Outdoor Air Method
   5676     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5677 
   5678   Sizing:Zone,
   5679     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5680     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5681     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5682     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5683     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5684     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5685     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5686     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5687     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5688     SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
   5689     ,                        !- Zone Heating Sizing Factor
   5690     ,                        !- Zone Cooling Sizing Factor
   5691     DesignDay,               !- Cooling Design Air Flow Method
   5692     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5693     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5694     ,                        !- Cooling Minimum Air Flow {m3/s}
   5695     ,                        !- Cooling Minimum Air Flow Fraction
   5696     DesignDay,               !- Heating Design Air Flow Method
   5697     ,                        !- Heating Design Air Flow Rate {m3/s}
   5698     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5699     ,                        !- Heating Maximum Air Flow {m3/s}
   5700     ;                        !- Heating Maximum Air Flow Fraction
   5701 
   5702   DesignSpecification:OutdoorAir,
   5703     SZ DSOA Perimeter_mid_ZN_3,  !- Name
   5704     Flow/Person,             !- Outdoor Air Method
   5705     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5706 
   5707   Sizing:Zone,
   5708     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5709     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5710     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5711     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5712     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5713     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5714     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5715     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5716     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5717     SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
   5718     ,                        !- Zone Heating Sizing Factor
   5719     ,                        !- Zone Cooling Sizing Factor
   5720     DesignDay,               !- Cooling Design Air Flow Method
   5721     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5722     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5723     ,                        !- Cooling Minimum Air Flow {m3/s}
   5724     ,                        !- Cooling Minimum Air Flow Fraction
   5725     DesignDay,               !- Heating Design Air Flow Method
   5726     ,                        !- Heating Design Air Flow Rate {m3/s}
   5727     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5728     ,                        !- Heating Maximum Air Flow {m3/s}
   5729     ;                        !- Heating Maximum Air Flow Fraction
   5730 
   5731   DesignSpecification:OutdoorAir,
   5732     SZ DSOA Perimeter_mid_ZN_4,  !- Name
   5733     Flow/Person,             !- Outdoor Air Method
   5734     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5735 
   5736   Sizing:Zone,
   5737     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5738     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5739     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5740     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5741     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5742     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5743     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5744     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5745     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5746     SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
   5747     ,                        !- Zone Heating Sizing Factor
   5748     ,                        !- Zone Cooling Sizing Factor
   5749     DesignDay,               !- Cooling Design Air Flow Method
   5750     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5751     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5752     ,                        !- Cooling Minimum Air Flow {m3/s}
   5753     ,                        !- Cooling Minimum Air Flow Fraction
   5754     DesignDay,               !- Heating Design Air Flow Method
   5755     ,                        !- Heating Design Air Flow Rate {m3/s}
   5756     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5757     ,                        !- Heating Maximum Air Flow {m3/s}
   5758     ;                        !- Heating Maximum Air Flow Fraction
   5759 
   5760   DesignSpecification:OutdoorAir,
   5761     SZ DSOA Perimeter_top_ZN_1,  !- Name
   5762     Flow/Person,             !- Outdoor Air Method
   5763     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5764 
   5765   Sizing:Zone,
   5766     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5767     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5768     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5769     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5770     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5771     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5772     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5773     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5774     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5775     SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
   5776     ,                        !- Zone Heating Sizing Factor
   5777     ,                        !- Zone Cooling Sizing Factor
   5778     DesignDay,               !- Cooling Design Air Flow Method
   5779     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5780     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5781     ,                        !- Cooling Minimum Air Flow {m3/s}
   5782     ,                        !- Cooling Minimum Air Flow Fraction
   5783     DesignDay,               !- Heating Design Air Flow Method
   5784     ,                        !- Heating Design Air Flow Rate {m3/s}
   5785     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5786     ,                        !- Heating Maximum Air Flow {m3/s}
   5787     ;                        !- Heating Maximum Air Flow Fraction
   5788 
   5789   DesignSpecification:OutdoorAir,
   5790     SZ DSOA Perimeter_top_ZN_2,  !- Name
   5791     Flow/Person,             !- Outdoor Air Method
   5792     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5793 
   5794   Sizing:Zone,
   5795     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5796     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5797     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5798     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5799     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5800     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5801     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5802     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5803     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5804     SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
   5805     ,                        !- Zone Heating Sizing Factor
   5806     ,                        !- Zone Cooling Sizing Factor
   5807     DesignDay,               !- Cooling Design Air Flow Method
   5808     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5809     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5810     ,                        !- Cooling Minimum Air Flow {m3/s}
   5811     ,                        !- Cooling Minimum Air Flow Fraction
   5812     DesignDay,               !- Heating Design Air Flow Method
   5813     ,                        !- Heating Design Air Flow Rate {m3/s}
   5814     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5815     ,                        !- Heating Maximum Air Flow {m3/s}
   5816     ;                        !- Heating Maximum Air Flow Fraction
   5817 
   5818   DesignSpecification:OutdoorAir,
   5819     SZ DSOA Perimeter_top_ZN_3,  !- Name
   5820     Flow/Person,             !- Outdoor Air Method
   5821     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5822 
   5823   Sizing:Zone,
   5824     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5825     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5826     12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5827     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5828     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5829     50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5830     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5831     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5832     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5833     SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
   5834     ,                        !- Zone Heating Sizing Factor
   5835     ,                        !- Zone Cooling Sizing Factor
   5836     DesignDay,               !- Cooling Design Air Flow Method
   5837     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5838     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5839     ,                        !- Cooling Minimum Air Flow {m3/s}
   5840     ,                        !- Cooling Minimum Air Flow Fraction
   5841     DesignDay,               !- Heating Design Air Flow Method
   5842     ,                        !- Heating Design Air Flow Rate {m3/s}
   5843     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5844     ,                        !- Heating Maximum Air Flow {m3/s}
   5845     ;                        !- Heating Maximum Air Flow Fraction
   5846 
   5847   DesignSpecification:OutdoorAir,
   5848     SZ DSOA Perimeter_top_ZN_4,  !- Name
   5849     Flow/Person,             !- Outdoor Air Method
   5850     0.0125;                  !- Outdoor Air Flow per Person {m3/s-person}
   5851 
   5852   ZoneControl:Thermostat,
   5853     Basement Thermostat,     !- Name
   5854     Basement,                !- Zone or ZoneList Name
   5855     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5856     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5857     Basement DualSPSched;    !- Control 1 Name
   5858 
   5859   ZoneControl:Thermostat,
   5860     Core_bottom Thermostat,  !- Name
   5861     Core_bottom,             !- Zone or ZoneList Name
   5862     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5863     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5864     Core_bottom DualSPSched; !- Control 1 Name
   5865 
   5866   ZoneControl:Thermostat,
   5867     Core_mid Thermostat,     !- Name
   5868     Core_mid,                !- Zone or ZoneList Name
   5869     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5870     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5871     Core_mid DualSPSched;    !- Control 1 Name
   5872 
   5873   ZoneControl:Thermostat,
   5874     Core_top Thermostat,     !- Name
   5875     Core_top,                !- Zone or ZoneList Name
   5876     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5877     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5878     Core_top DualSPSched;    !- Control 1 Name
   5879 
   5880   ZoneControl:Thermostat,
   5881     Perimeter_bot_ZN_1 Thermostat,  !- Name
   5882     Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
   5883     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5884     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5885     Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name
   5886 
   5887   ZoneControl:Thermostat,
   5888     Perimeter_bot_ZN_2 Thermostat,  !- Name
   5889     Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
   5890     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5891     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5892     Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name
   5893 
   5894   ZoneControl:Thermostat,
   5895     Perimeter_bot_ZN_3 Thermostat,  !- Name
   5896     Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
   5897     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5898     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5899     Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name
   5900 
   5901   ZoneControl:Thermostat,
   5902     Perimeter_bot_ZN_4 Thermostat,  !- Name
   5903     Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
   5904     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5905     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5906     Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name
   5907 
   5908   ZoneControl:Thermostat,
   5909     Perimeter_mid_ZN_1 Thermostat,  !- Name
   5910     Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
   5911     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5912     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5913     Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name
   5914 
   5915   ZoneControl:Thermostat,
   5916     Perimeter_mid_ZN_2 Thermostat,  !- Name
   5917     Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
   5918     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5919     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5920     Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name
   5921 
   5922   ZoneControl:Thermostat,
   5923     Perimeter_mid_ZN_3 Thermostat,  !- Name
   5924     Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
   5925     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5926     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5927     Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name
   5928 
   5929   ZoneControl:Thermostat,
   5930     Perimeter_mid_ZN_4 Thermostat,  !- Name
   5931     Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
   5932     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5933     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5934     Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name
   5935 
   5936   ZoneControl:Thermostat,
   5937     Perimeter_top_ZN_1 Thermostat,  !- Name
   5938     Perimeter_top_ZN_1,      !- Zone or ZoneList Name
   5939     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5940     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5941     Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name
   5942 
   5943   ZoneControl:Thermostat,
   5944     Perimeter_top_ZN_2 Thermostat,  !- Name
   5945     Perimeter_top_ZN_2,      !- Zone or ZoneList Name
   5946     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5947     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5948     Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name
   5949 
   5950   ZoneControl:Thermostat,
   5951     Perimeter_top_ZN_3 Thermostat,  !- Name
   5952     Perimeter_top_ZN_3,      !- Zone or ZoneList Name
   5953     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5954     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5955     Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name
   5956 
   5957   ZoneControl:Thermostat,
   5958     Perimeter_top_ZN_4 Thermostat,  !- Name
   5959     Perimeter_top_ZN_4,      !- Zone or ZoneList Name
   5960     Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5961     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5962     Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name
   5963 
   5964   ThermostatSetpoint:DualSetpoint,
   5965     Basement DualSPSched,    !- Name
   5966     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5967     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5968 
   5969   ThermostatSetpoint:DualSetpoint,
   5970     Core_bottom DualSPSched, !- Name
   5971     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5972     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5973 
   5974   ThermostatSetpoint:DualSetpoint,
   5975     Core_mid DualSPSched,    !- Name
   5976     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5977     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5978 
   5979   ThermostatSetpoint:DualSetpoint,
   5980     Core_top DualSPSched,    !- Name
   5981     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5982     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5983 
   5984   ThermostatSetpoint:DualSetpoint,
   5985     Perimeter_bot_ZN_1 DualSPSched,  !- Name
   5986     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5987     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5988 
   5989   ThermostatSetpoint:DualSetpoint,
   5990     Perimeter_bot_ZN_2 DualSPSched,  !- Name
   5991     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5992     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5993 
   5994   ThermostatSetpoint:DualSetpoint,
   5995     Perimeter_bot_ZN_3 DualSPSched,  !- Name
   5996     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   5997     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   5998 
   5999   ThermostatSetpoint:DualSetpoint,
   6000     Perimeter_bot_ZN_4 DualSPSched,  !- Name
   6001     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6002     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6003 
   6004   ThermostatSetpoint:DualSetpoint,
   6005     Perimeter_mid_ZN_1 DualSPSched,  !- Name
   6006     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6007     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6008 
   6009   ThermostatSetpoint:DualSetpoint,
   6010     Perimeter_mid_ZN_2 DualSPSched,  !- Name
   6011     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6012     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6013 
   6014   ThermostatSetpoint:DualSetpoint,
   6015     Perimeter_mid_ZN_3 DualSPSched,  !- Name
   6016     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6017     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6018 
   6019   ThermostatSetpoint:DualSetpoint,
   6020     Perimeter_mid_ZN_4 DualSPSched,  !- Name
   6021     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6022     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6023 
   6024   ThermostatSetpoint:DualSetpoint,
   6025     Perimeter_top_ZN_1 DualSPSched,  !- Name
   6026     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6027     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6028 
   6029   ThermostatSetpoint:DualSetpoint,
   6030     Perimeter_top_ZN_2 DualSPSched,  !- Name
   6031     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6032     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6033 
   6034   ThermostatSetpoint:DualSetpoint,
   6035     Perimeter_top_ZN_3 DualSPSched,  !- Name
   6036     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6037     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6038 
   6039   ThermostatSetpoint:DualSetpoint,
   6040     Perimeter_top_ZN_4 DualSPSched,  !- Name
   6041     HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
   6042     CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name
   6043 
   6044   Sizing:System,
   6045     VAV_1,                   !- AirLoop Name
   6046     Sensible,                !- Type of Load to Size On
   6047     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
   6048     0.3,                     !- Minimum System Air Flow Ratio
   6049     7.0,                     !- Preheat Design Temperature {C}
   6050     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6051     12.8000,                 !- Precool Design Temperature {C}
   6052     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6053     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6054     16.7000,                 !- Central Heating Design Supply Air Temperature {C}
   6055     NonCoincident,           !- Sizing Option
   6056     No,                      !- 100% Outdoor Air in Cooling
   6057     No,                      !- 100% Outdoor Air in Heating
   6058     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6059     0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6060     DesignDay,               !- Cooling Design Air Flow Method
   6061     ,                        !- Cooling Design Air Flow Rate {m3/s}
   6062     DesignDay,               !- Heating Design Air Flow Method
   6063     ,                        !- Heating Design Air Flow Rate {m3/s}
   6064     ;                        !- System Outdoor Air Method
   6065 
   6066   Sizing:System,
   6067     VAV_2,                   !- AirLoop Name
   6068     Sensible,                !- Type of Load to Size On
   6069     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
   6070     0.3,                     !- Minimum System Air Flow Ratio
   6071     7.0,                     !- Preheat Design Temperature {C}
   6072     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6073     12.8000,                 !- Precool Design Temperature {C}
   6074     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6075     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6076     16.7000,                 !- Central Heating Design Supply Air Temperature {C}
   6077     NonCoincident,           !- Sizing Option
   6078     No,                      !- 100% Outdoor Air in Cooling
   6079     No,                      !- 100% Outdoor Air in Heating
   6080     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6081     0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6082     DesignDay,               !- Cooling Design Air Flow Method
   6083     ,                        !- Cooling Design Air Flow Rate {m3/s}
   6084     DesignDay,               !- Heating Design Air Flow Method
   6085     ,                        !- Heating Design Air Flow Rate {m3/s}
   6086     ;                        !- System Outdoor Air Method
   6087 
   6088   Sizing:System,
   6089     VAV_3,                   !- AirLoop Name
   6090     Sensible,                !- Type of Load to Size On
   6091     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
   6092     0.3,                     !- Minimum System Air Flow Ratio
   6093     7.0,                     !- Preheat Design Temperature {C}
   6094     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6095     12.8000,                 !- Precool Design Temperature {C}
   6096     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6097     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6098     16.7000,                 !- Central Heating Design Supply Air Temperature {C}
   6099     NonCoincident,           !- Sizing Option
   6100     No,                      !- 100% Outdoor Air in Cooling
   6101     No,                      !- 100% Outdoor Air in Heating
   6102     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6103     0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6104     DesignDay,               !- Cooling Design Air Flow Method
   6105     ,                        !- Cooling Design Air Flow Rate {m3/s}
   6106     DesignDay,               !- Heating Design Air Flow Method
   6107     ,                        !- Heating Design Air Flow Rate {m3/s}
   6108     ;                        !- System Outdoor Air Method
   6109 
   6110   Sizing:System,
   6111     VAV_5,                   !- AirLoop Name
   6112     Sensible,                !- Type of Load to Size On
   6113     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
   6114     0.3,                     !- Minimum System Air Flow Ratio
   6115     7.0,                     !- Preheat Design Temperature {C}
   6116     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   6117     12.8000,                 !- Precool Design Temperature {C}
   6118     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   6119     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   6120     16.7000,                 !- Central Heating Design Supply Air Temperature {C}
   6121     NonCoincident,           !- Sizing Option
   6122     No,                      !- 100% Outdoor Air in Cooling
   6123     No,                      !- 100% Outdoor Air in Heating
   6124     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6125     0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6126     DesignDay,               !- Cooling Design Air Flow Method
   6127     ,                        !- Cooling Design Air Flow Rate {m3/s}
   6128     DesignDay,               !- Heating Design Air Flow Method
   6129     ,                        !- Heating Design Air Flow Rate {m3/s}
   6130     ;                        !- System Outdoor Air Method
   6131 
   6132   Controller:OutdoorAir,
   6133     VAV_1_OA_Controller,     !- Name
   6134     VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
   6135     VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
   6136     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
   6137     VAV_1_OAInlet Node,      !- Actuator Node Name
   6138     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
   6139     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   6140     DifferentialDryBulb,     !- Economizer Control Type
   6141     ModulateFlow,            !- Economizer Control Action Type
   6142     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   6143     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
   6144     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   6145     ,                        !- Electronic Enthalpy Limit Curve Name
   6146     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   6147     NoLockout,               !- Lockout Type
   6148     FixedMinimum,            !- Minimum Limit Type
   6149     MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name
   6150 
   6151   Controller:OutdoorAir,
   6152     VAV_2_OA_Controller,     !- Name
   6153     VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
   6154     VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
   6155     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
   6156     VAV_2_OAInlet Node,      !- Actuator Node Name
   6157     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
   6158     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   6159     DifferentialDryBulb,     !- Economizer Control Type
   6160     ModulateFlow,            !- Economizer Control Action Type
   6161     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   6162     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
   6163     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   6164     ,                        !- Electronic Enthalpy Limit Curve Name
   6165     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   6166     NoLockout,               !- Lockout Type
   6167     FixedMinimum,            !- Minimum Limit Type
   6168     MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name
   6169 
   6170   Controller:OutdoorAir,
   6171     VAV_3_OA_Controller,     !- Name
   6172     VAV_3_OARelief Node,     !- Relief Air Outlet Node Name
   6173     VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
   6174     VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
   6175     VAV_3_OAInlet Node,      !- Actuator Node Name
   6176     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
   6177     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   6178     DifferentialDryBulb,     !- Economizer Control Type
   6179     ModulateFlow,            !- Economizer Control Action Type
   6180     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   6181     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
   6182     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   6183     ,                        !- Electronic Enthalpy Limit Curve Name
   6184     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   6185     NoLockout,               !- Lockout Type
   6186     FixedMinimum,            !- Minimum Limit Type
   6187     MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name
   6188 
   6189   Controller:OutdoorAir,
   6190     VAV_5_OA_Controller,     !- Name
   6191     VAV_5_OARelief Node,     !- Relief Air Outlet Node Name
   6192     VAV_5 Supply Equipment Inlet Node,  !- Return Air Node Name
   6193     VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
   6194     VAV_5_OAInlet Node,      !- Actuator Node Name
   6195     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
   6196     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   6197     DifferentialDryBulb,     !- Economizer Control Type
   6198     ModulateFlow,            !- Economizer Control Action Type
   6199     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   6200     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
   6201     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   6202     ,                        !- Electronic Enthalpy Limit Curve Name
   6203     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   6204     NoLockout,               !- Lockout Type
   6205     FixedMinimum,            !- Minimum Limit Type
   6206     MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name
   6207 
   6208   SetpointManager:Scheduled,
   6209     VAV_1 SAT setpoint,      !- Name
   6210     Temperature,             !- Control Variable
   6211     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   6212     VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   6213 
   6214   SetpointManager:Scheduled,
   6215     VAV_2 SAT setpoint,      !- Name
   6216     Temperature,             !- Control Variable
   6217     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   6218     VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   6219 
   6220   SetpointManager:Scheduled,
   6221     VAV_3 SAT setpoint,      !- Name
   6222     Temperature,             !- Control Variable
   6223     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   6224     VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   6225 
   6226   SetpointManager:Scheduled,
   6227     VAV_5 SAT setpoint,      !- Name
   6228     Temperature,             !- Control Variable
   6229     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   6230     VAV_5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   6231 
   6232 ! ***AIR LOOPS***
   6233 
   6234   AirLoopHVAC,
   6235     VAV_1,                   !- Name
   6236     VAV_1_Controllers,       !- Controller List Name
   6237     VAV_1 Availability Manager List,  !- Availability Manager List Name
   6238     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   6239     VAV_1 Air Loop Branches, !- Branch List Name
   6240     ,                        !- Connector List Name
   6241     VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   6242     VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   6243     VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   6244     VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   6245 
   6246   AirLoopHVAC,
   6247     VAV_2,                   !- Name
   6248     VAV_2_Controllers,       !- Controller List Name
   6249     VAV_2 Availability Manager List,  !- Availability Manager List Name
   6250     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   6251     VAV_2 Air Loop Branches, !- Branch List Name
   6252     ,                        !- Connector List Name
   6253     VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   6254     VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   6255     VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   6256     VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   6257 
   6258   AirLoopHVAC,
   6259     VAV_3,                   !- Name
   6260     VAV_3_Controllers,       !- Controller List Name
   6261     VAV_3 Availability Manager List,  !- Availability Manager List Name
   6262     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   6263     VAV_3 Air Loop Branches, !- Branch List Name
   6264     ,                        !- Connector List Name
   6265     VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   6266     VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   6267     VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   6268     VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   6269 
   6270   AirLoopHVAC,
   6271     VAV_5,                   !- Name
   6272     VAV_5_Controllers,       !- Controller List Name
   6273     VAV_5 Availability Manager List,  !- Availability Manager List Name
   6274     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   6275     VAV_5 Air Loop Branches, !- Branch List Name
   6276     ,                        !- Connector List Name
   6277     VAV_5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   6278     VAV_5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   6279     VAV_5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   6280     VAV_5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   6281 
   6282 ! ***CONNECTIONS***
   6283 
   6284   ZoneHVAC:EquipmentConnections,
   6285     Basement,                !- Zone Name
   6286     Basement Equipment,      !- Zone Conditioning Equipment List Name
   6287     Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   6288     ,                        !- Zone Air Exhaust Node or NodeList Name
   6289     Basement Air Node,       !- Zone Air Node Name
   6290     Basement Return Air Node Name;  !- Zone Return Air Node Name
   6291 
   6292   ZoneHVAC:EquipmentConnections,
   6293     Core_bottom,             !- Zone Name
   6294     Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
   6295     Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
   6296     ,                        !- Zone Air Exhaust Node or NodeList Name
   6297     Core_bottom Air Node,    !- Zone Air Node Name
   6298     Core_bottom Return Air Node Name;  !- Zone Return Air Node Name
   6299 
   6300   ZoneHVAC:EquipmentConnections,
   6301     Core_mid,                !- Zone Name
   6302     Core_mid Equipment,      !- Zone Conditioning Equipment List Name
   6303     Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   6304     ,                        !- Zone Air Exhaust Node or NodeList Name
   6305     Core_mid Air Node,       !- Zone Air Node Name
   6306     Core_mid Return Air Node Name;  !- Zone Return Air Node Name
   6307 
   6308   ZoneHVAC:EquipmentConnections,
   6309     Core_top,                !- Zone Name
   6310     Core_top Equipment,      !- Zone Conditioning Equipment List Name
   6311     Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
   6312     ,                        !- Zone Air Exhaust Node or NodeList Name
   6313     Core_top Air Node,       !- Zone Air Node Name
   6314     Core_top Return Air Node Name;  !- Zone Return Air Node Name
   6315 
   6316   ZoneHVAC:EquipmentConnections,
   6317     Perimeter_bot_ZN_1,      !- Zone Name
   6318     Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   6319     Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6320     ,                        !- Zone Air Exhaust Node or NodeList Name
   6321     Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
   6322     Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name
   6323 
   6324   ZoneHVAC:EquipmentConnections,
   6325     Perimeter_bot_ZN_2,      !- Zone Name
   6326     Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   6327     Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6328     ,                        !- Zone Air Exhaust Node or NodeList Name
   6329     Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
   6330     Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name
   6331 
   6332   ZoneHVAC:EquipmentConnections,
   6333     Perimeter_bot_ZN_3,      !- Zone Name
   6334     Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   6335     Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6336     ,                        !- Zone Air Exhaust Node or NodeList Name
   6337     Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
   6338     Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name
   6339 
   6340   ZoneHVAC:EquipmentConnections,
   6341     Perimeter_bot_ZN_4,      !- Zone Name
   6342     Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   6343     Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6344     ,                        !- Zone Air Exhaust Node or NodeList Name
   6345     Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
   6346     Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name
   6347 
   6348   ZoneHVAC:EquipmentConnections,
   6349     Perimeter_mid_ZN_1,      !- Zone Name
   6350     Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   6351     Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6352     ,                        !- Zone Air Exhaust Node or NodeList Name
   6353     Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
   6354     Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name
   6355 
   6356   ZoneHVAC:EquipmentConnections,
   6357     Perimeter_mid_ZN_2,      !- Zone Name
   6358     Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   6359     Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6360     ,                        !- Zone Air Exhaust Node or NodeList Name
   6361     Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
   6362     Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name
   6363 
   6364   ZoneHVAC:EquipmentConnections,
   6365     Perimeter_mid_ZN_3,      !- Zone Name
   6366     Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   6367     Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6368     ,                        !- Zone Air Exhaust Node or NodeList Name
   6369     Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
   6370     Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name
   6371 
   6372   ZoneHVAC:EquipmentConnections,
   6373     Perimeter_mid_ZN_4,      !- Zone Name
   6374     Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   6375     Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6376     ,                        !- Zone Air Exhaust Node or NodeList Name
   6377     Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
   6378     Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name
   6379 
   6380   ZoneHVAC:EquipmentConnections,
   6381     Perimeter_top_ZN_1,      !- Zone Name
   6382     Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
   6383     Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6384     ,                        !- Zone Air Exhaust Node or NodeList Name
   6385     Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
   6386     Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name
   6387 
   6388   ZoneHVAC:EquipmentConnections,
   6389     Perimeter_top_ZN_2,      !- Zone Name
   6390     Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
   6391     Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6392     ,                        !- Zone Air Exhaust Node or NodeList Name
   6393     Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
   6394     Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name
   6395 
   6396   ZoneHVAC:EquipmentConnections,
   6397     Perimeter_top_ZN_3,      !- Zone Name
   6398     Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
   6399     Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6400     ,                        !- Zone Air Exhaust Node or NodeList Name
   6401     Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
   6402     Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name
   6403 
   6404   ZoneHVAC:EquipmentConnections,
   6405     Perimeter_top_ZN_4,      !- Zone Name
   6406     Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
   6407     Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6408     ,                        !- Zone Air Exhaust Node or NodeList Name
   6409     Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
   6410     Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name
   6411 
   6412   ZoneHVAC:AirDistributionUnit,
   6413     Basement VAV Box,        !- Name
   6414     Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6415     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6416     Basement VAV Box Component;  !- Air Terminal Name
   6417 
   6418   ZoneHVAC:AirDistributionUnit,
   6419     Core_bottom VAV Box,     !- Name
   6420     Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6421     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6422     Core_bottom VAV Box Component;  !- Air Terminal Name
   6423 
   6424   ZoneHVAC:AirDistributionUnit,
   6425     Core_mid VAV Box,        !- Name
   6426     Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6427     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6428     Core_mid VAV Box Component;  !- Air Terminal Name
   6429 
   6430   ZoneHVAC:AirDistributionUnit,
   6431     Core_top VAV Box,        !- Name
   6432     Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6433     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6434     Core_top VAV Box Component;  !- Air Terminal Name
   6435 
   6436   ZoneHVAC:AirDistributionUnit,
   6437     Perimeter_bot_ZN_1 VAV Box,  !- Name
   6438     Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6439     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6440     Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name
   6441 
   6442   ZoneHVAC:AirDistributionUnit,
   6443     Perimeter_bot_ZN_2 VAV Box,  !- Name
   6444     Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6445     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6446     Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name
   6447 
   6448   ZoneHVAC:AirDistributionUnit,
   6449     Perimeter_bot_ZN_3 VAV Box,  !- Name
   6450     Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6451     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6452     Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name
   6453 
   6454   ZoneHVAC:AirDistributionUnit,
   6455     Perimeter_bot_ZN_4 VAV Box,  !- Name
   6456     Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6457     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6458     Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name
   6459 
   6460   ZoneHVAC:AirDistributionUnit,
   6461     Perimeter_mid_ZN_1 VAV Box,  !- Name
   6462     Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6463     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6464     Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name
   6465 
   6466   ZoneHVAC:AirDistributionUnit,
   6467     Perimeter_mid_ZN_2 VAV Box,  !- Name
   6468     Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6469     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6470     Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name
   6471 
   6472   ZoneHVAC:AirDistributionUnit,
   6473     Perimeter_mid_ZN_3 VAV Box,  !- Name
   6474     Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6475     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6476     Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name
   6477 
   6478   ZoneHVAC:AirDistributionUnit,
   6479     Perimeter_mid_ZN_4 VAV Box,  !- Name
   6480     Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6481     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6482     Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name
   6483 
   6484   ZoneHVAC:AirDistributionUnit,
   6485     Perimeter_top_ZN_1 VAV Box,  !- Name
   6486     Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6487     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6488     Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name
   6489 
   6490   ZoneHVAC:AirDistributionUnit,
   6491     Perimeter_top_ZN_2 VAV Box,  !- Name
   6492     Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6493     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6494     Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name
   6495 
   6496   ZoneHVAC:AirDistributionUnit,
   6497     Perimeter_top_ZN_3 VAV Box,  !- Name
   6498     Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6499     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6500     Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name
   6501 
   6502   ZoneHVAC:AirDistributionUnit,
   6503     Perimeter_top_ZN_4 VAV Box,  !- Name
   6504     Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6505     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6506     Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name
   6507 
   6508   NodeList,
   6509     Basement Inlet Nodes,    !- Name
   6510     Basement VAV Box Outlet Node Name;  !- Node 1 Name
   6511 
   6512   NodeList,
   6513     Core_bottom Inlet Nodes, !- Name
   6514     Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name
   6515 
   6516   NodeList,
   6517     Core_mid Inlet Nodes,    !- Name
   6518     Core_mid VAV Box Outlet Node Name;  !- Node 1 Name
   6519 
   6520   NodeList,
   6521     Core_top Inlet Nodes,    !- Name
   6522     Core_top VAV Box Outlet Node Name;  !- Node 1 Name
   6523 
   6524   NodeList,
   6525     Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
   6526     Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name
   6527 
   6528   NodeList,
   6529     Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
   6530     Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name
   6531 
   6532   NodeList,
   6533     Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
   6534     Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name
   6535 
   6536   NodeList,
   6537     Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
   6538     Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name
   6539 
   6540   NodeList,
   6541     Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
   6542     Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name
   6543 
   6544   NodeList,
   6545     Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
   6546     Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name
   6547 
   6548   NodeList,
   6549     Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
   6550     Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name
   6551 
   6552   NodeList,
   6553     Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
   6554     Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name
   6555 
   6556   NodeList,
   6557     Perimeter_top_ZN_1 Inlet Nodes,  !- Name
   6558     Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name
   6559 
   6560   NodeList,
   6561     Perimeter_top_ZN_2 Inlet Nodes,  !- Name
   6562     Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name
   6563 
   6564   NodeList,
   6565     Perimeter_top_ZN_3 Inlet Nodes,  !- Name
   6566     Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name
   6567 
   6568   NodeList,
   6569     Perimeter_top_ZN_4 Inlet Nodes,  !- Name
   6570     Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name
   6571 
   6572   NodeList,
   6573     VAV_1_OANode List,       !- Name
   6574     VAV_1_OAInlet Node;      !- Node 1 Name
   6575 
   6576   NodeList,
   6577     VAV_2_OANode List,       !- Name
   6578     VAV_2_OAInlet Node;      !- Node 1 Name
   6579 
   6580   NodeList,
   6581     VAV_3_OANode List,       !- Name
   6582     VAV_3_OAInlet Node;      !- Node 1 Name
   6583 
   6584   NodeList,
   6585     VAV_5_OANode List,       !- Name
   6586     VAV_5_OAInlet Node;      !- Node 1 Name
   6587 
   6588   AvailabilityManagerAssignmentList,
   6589     VAV_1 Availability Manager List,  !- Name
   6590     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   6591     VAV_1 Availability Manager;  !- Availability Manager 1 Name
   6592 
   6593   AvailabilityManagerAssignmentList,
   6594     VAV_2 Availability Manager List,  !- Name
   6595     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   6596     VAV_2 Availability Manager;  !- Availability Manager 1 Name
   6597 
   6598   AvailabilityManagerAssignmentList,
   6599     VAV_3 Availability Manager List,  !- Name
   6600     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   6601     VAV_3 Availability Manager;  !- Availability Manager 1 Name
   6602 
   6603   AvailabilityManagerAssignmentList,
   6604     VAV_5 Availability Manager List,  !- Name
   6605     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   6606     VAV_5 Availability Manager;  !- Availability Manager 1 Name
   6607 
   6608   AvailabilityManager:NightCycle,
   6609     VAV_1 Availability Manager,  !- Name
   6610     ALWAYS_ON,               !- Applicability Schedule Name
   6611     HVACOperationSchd,       !- Fan Schedule Name
   6612     CycleOnAny,              !- Control Type
   6613     1.0,                     !- Thermostat Tolerance {deltaC}
   6614     1800;                    !- Cycling Run Time {s}
   6615 
   6616   AvailabilityManager:NightCycle,
   6617     VAV_2 Availability Manager,  !- Name
   6618     ALWAYS_ON,               !- Applicability Schedule Name
   6619     HVACOperationSchd,       !- Fan Schedule Name
   6620     CycleOnAny,              !- Control Type
   6621     1.0,                     !- Thermostat Tolerance {deltaC}
   6622     1800;                    !- Cycling Run Time {s}
   6623 
   6624   AvailabilityManager:NightCycle,
   6625     VAV_3 Availability Manager,  !- Name
   6626     ALWAYS_ON,               !- Applicability Schedule Name
   6627     HVACOperationSchd,       !- Fan Schedule Name
   6628     CycleOnAny,              !- Control Type
   6629     1.0,                     !- Thermostat Tolerance {deltaC}
   6630     1800;                    !- Cycling Run Time {s}
   6631 
   6632   AvailabilityManager:NightCycle,
   6633     VAV_5 Availability Manager,  !- Name
   6634     ALWAYS_ON,               !- Applicability Schedule Name
   6635     HVACOperationSchd,       !- Fan Schedule Name
   6636     CycleOnAny,              !- Control Type
   6637     1.0,                     !- Thermostat Tolerance {deltaC}
   6638     1800;                    !- Cycling Run Time {s}
   6639 
   6640   BranchList,
   6641     VAV_1 Air Loop Branches, !- Name
   6642     VAV_1 Air Loop Main Branch;  !- Branch 1 Name
   6643 
   6644   BranchList,
   6645     VAV_2 Air Loop Branches, !- Name
   6646     VAV_2 Air Loop Main Branch;  !- Branch 1 Name
   6647 
   6648   BranchList,
   6649     VAV_3 Air Loop Branches, !- Name
   6650     VAV_3 Air Loop Main Branch;  !- Branch 1 Name
   6651 
   6652   BranchList,
   6653     VAV_5 Air Loop Branches, !- Name
   6654     VAV_5 Air Loop Main Branch;  !- Branch 1 Name
   6655 
   6656   Branch,
   6657     VAV_1 Air Loop Main Branch,  !- Name
   6658     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   6659     ,                        !- Pressure Drop Curve Name
   6660     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   6661     VAV_1_OA,                !- Component 1 Name
   6662     VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   6663     VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
   6664     Passive,                 !- Component 1 Branch Control Type
   6665     Coil:Cooling:Water,      !- Component 2 Object Type
   6666     VAV_1_CoolC,             !- Component 2 Name
   6667     VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
   6668     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
   6669     Passive,                 !- Component 2 Branch Control Type
   6670     Coil:Heating:Water,      !- Component 3 Object Type
   6671     VAV_1_HeatC,             !- Component 3 Name
   6672     VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
   6673     VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
   6674     Passive,                 !- Component 3 Branch Control Type
   6675     Fan:VariableVolume,      !- Component 4 Object Type
   6676     VAV_1_Fan,               !- Component 4 Name
   6677     VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
   6678     VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   6679     Active;                  !- Component 4 Branch Control Type
   6680 
   6681   Branch,
   6682     VAV_2 Air Loop Main Branch,  !- Name
   6683     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   6684     ,                        !- Pressure Drop Curve Name
   6685     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   6686     VAV_2_OA,                !- Component 1 Name
   6687     VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   6688     VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
   6689     Passive,                 !- Component 1 Branch Control Type
   6690     Coil:Cooling:Water,      !- Component 2 Object Type
   6691     VAV_2_CoolC,             !- Component 2 Name
   6692     VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
   6693     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
   6694     Passive,                 !- Component 2 Branch Control Type
   6695     Coil:Heating:Water,      !- Component 3 Object Type
   6696     VAV_2_HeatC,             !- Component 3 Name
   6697     VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
   6698     VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
   6699     Passive,                 !- Component 3 Branch Control Type
   6700     Fan:VariableVolume,      !- Component 4 Object Type
   6701     VAV_2_Fan,               !- Component 4 Name
   6702     VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
   6703     VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   6704     Active;                  !- Component 4 Branch Control Type
   6705 
   6706   Branch,
   6707     VAV_3 Air Loop Main Branch,  !- Name
   6708     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   6709     ,                        !- Pressure Drop Curve Name
   6710     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   6711     VAV_3_OA,                !- Component 1 Name
   6712     VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   6713     VAV_3_OA-VAV_3_CoolCNode,!- Component 1 Outlet Node Name
   6714     Passive,                 !- Component 1 Branch Control Type
   6715     Coil:Cooling:Water,      !- Component 2 Object Type
   6716     VAV_3_CoolC,             !- Component 2 Name
   6717     VAV_3_OA-VAV_3_CoolCNode,!- Component 2 Inlet Node Name
   6718     VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name
   6719     Passive,                 !- Component 2 Branch Control Type
   6720     Coil:Heating:Water,      !- Component 3 Object Type
   6721     VAV_3_HeatC,             !- Component 3 Name
   6722     VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name
   6723     VAV_3_HeatC-VAV_3_FanNode,  !- Component 3 Outlet Node Name
   6724     Passive,                 !- Component 3 Branch Control Type
   6725     Fan:VariableVolume,      !- Component 4 Object Type
   6726     VAV_3_Fan,               !- Component 4 Name
   6727     VAV_3_HeatC-VAV_3_FanNode,  !- Component 4 Inlet Node Name
   6728     VAV_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   6729     Active;                  !- Component 4 Branch Control Type
   6730 
   6731   Branch,
   6732     VAV_5 Air Loop Main Branch,  !- Name
   6733     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   6734     ,                        !- Pressure Drop Curve Name
   6735     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   6736     VAV_5_OA,                !- Component 1 Name
   6737     VAV_5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   6738     VAV_5_OA-VAV_5_CoolCNode,!- Component 1 Outlet Node Name
   6739     Passive,                 !- Component 1 Branch Control Type
   6740     Coil:Cooling:Water,      !- Component 2 Object Type
   6741     VAV_5_CoolC,             !- Component 2 Name
   6742     VAV_5_OA-VAV_5_CoolCNode,!- Component 2 Inlet Node Name
   6743     VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 2 Outlet Node Name
   6744     Passive,                 !- Component 2 Branch Control Type
   6745     Coil:Heating:Water,      !- Component 3 Object Type
   6746     VAV_5_HeatC,             !- Component 3 Name
   6747     VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 3 Inlet Node Name
   6748     VAV_5_HeatC-VAV_5_FanNode,  !- Component 3 Outlet Node Name
   6749     Passive,                 !- Component 3 Branch Control Type
   6750     Fan:VariableVolume,      !- Component 4 Object Type
   6751     VAV_5_Fan,               !- Component 4 Name
   6752     VAV_5_HeatC-VAV_5_FanNode,  !- Component 4 Inlet Node Name
   6753     VAV_5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   6754     Active;                  !- Component 4 Branch Control Type
   6755 
   6756   AirLoopHVAC:ControllerList,
   6757     VAV_1_Controllers,       !- Name
   6758     Controller:WaterCoil,    !- Controller 1 Object Type
   6759     VAV_1_CoolC_Controller,  !- Controller 1 Name
   6760     Controller:WaterCoil,    !- Controller 2 Object Type
   6761     VAV_1_HeatC_Controller;  !- Controller 2 Name
   6762 
   6763   AirLoopHVAC:ControllerList,
   6764     VAV_1_OA_Controllers,    !- Name
   6765     Controller:OutdoorAir,   !- Controller 1 Object Type
   6766     VAV_1_OA_Controller;     !- Controller 1 Name
   6767 
   6768   AirLoopHVAC:ControllerList,
   6769     VAV_2_Controllers,       !- Name
   6770     Controller:WaterCoil,    !- Controller 1 Object Type
   6771     VAV_2_CoolC_Controller,  !- Controller 1 Name
   6772     Controller:WaterCoil,    !- Controller 2 Object Type
   6773     VAV_2_HeatC_Controller;  !- Controller 2 Name
   6774 
   6775   AirLoopHVAC:ControllerList,
   6776     VAV_2_OA_Controllers,    !- Name
   6777     Controller:OutdoorAir,   !- Controller 1 Object Type
   6778     VAV_2_OA_Controller;     !- Controller 1 Name
   6779 
   6780   AirLoopHVAC:ControllerList,
   6781     VAV_3_Controllers,       !- Name
   6782     Controller:WaterCoil,    !- Controller 1 Object Type
   6783     VAV_3_CoolC_Controller,  !- Controller 1 Name
   6784     Controller:WaterCoil,    !- Controller 2 Object Type
   6785     VAV_3_HeatC_Controller;  !- Controller 2 Name
   6786 
   6787   AirLoopHVAC:ControllerList,
   6788     VAV_3_OA_Controllers,    !- Name
   6789     Controller:OutdoorAir,   !- Controller 1 Object Type
   6790     VAV_3_OA_Controller;     !- Controller 1 Name
   6791 
   6792   AirLoopHVAC:ControllerList,
   6793     VAV_5_Controllers,       !- Name
   6794     Controller:WaterCoil,    !- Controller 1 Object Type
   6795     VAV_5_CoolC_Controller,  !- Controller 1 Name
   6796     Controller:WaterCoil,    !- Controller 2 Object Type
   6797     VAV_5_HeatC_Controller;  !- Controller 2 Name
   6798 
   6799   AirLoopHVAC:ControllerList,
   6800     VAV_5_OA_Controllers,    !- Name
   6801     Controller:OutdoorAir,   !- Controller 1 Object Type
   6802     VAV_5_OA_Controller;     !- Controller 1 Name
   6803 
   6804   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   6805     VAV_1_OA_Equipment,      !- Name
   6806     OutdoorAir:Mixer,        !- Component 1 Object Type
   6807     VAV_1_OAMixing Box;      !- Component 1 Name
   6808 
   6809   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   6810     VAV_2_OA_Equipment,      !- Name
   6811     OutdoorAir:Mixer,        !- Component 1 Object Type
   6812     VAV_2_OAMixing Box;      !- Component 1 Name
   6813 
   6814   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   6815     VAV_3_OA_Equipment,      !- Name
   6816     OutdoorAir:Mixer,        !- Component 1 Object Type
   6817     VAV_3_OAMixing Box;      !- Component 1 Name
   6818 
   6819   AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   6820     VAV_5_OA_Equipment,      !- Name
   6821     OutdoorAir:Mixer,        !- Component 1 Object Type
   6822     VAV_5_OAMixing Box;      !- Component 1 Name
   6823 
   6824   AirLoopHVAC:OutdoorAirSystem,
   6825     VAV_1_OA,                !- Name
   6826     VAV_1_OA_Controllers,    !- Controller List Name
   6827     VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
   6828     VAV_1 Availability Manager List;  !- Availability Manager List Name
   6829 
   6830   AirLoopHVAC:OutdoorAirSystem,
   6831     VAV_2_OA,                !- Name
   6832     VAV_2_OA_Controllers,    !- Controller List Name
   6833     VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
   6834     VAV_2 Availability Manager List;  !- Availability Manager List Name
   6835 
   6836   AirLoopHVAC:OutdoorAirSystem,
   6837     VAV_3_OA,                !- Name
   6838     VAV_3_OA_Controllers,    !- Controller List Name
   6839     VAV_3_OA_Equipment,      !- Outdoor Air Equipment List Name
   6840     VAV_3 Availability Manager List;  !- Availability Manager List Name
   6841 
   6842   AirLoopHVAC:OutdoorAirSystem,
   6843     VAV_5_OA,                !- Name
   6844     VAV_5_OA_Controllers,    !- Controller List Name
   6845     VAV_5_OA_Equipment,      !- Outdoor Air Equipment List Name
   6846     VAV_5 Availability Manager List;  !- Availability Manager List Name
   6847 
   6848   OutdoorAir:NodeList,
   6849     VAV_1_OANode List;       !- Node or NodeList Name 1
   6850 
   6851   OutdoorAir:NodeList,
   6852     VAV_2_OANode List;       !- Node or NodeList Name 1
   6853 
   6854   OutdoorAir:NodeList,
   6855     VAV_3_OANode List;       !- Node or NodeList Name 1
   6856 
   6857   OutdoorAir:NodeList,
   6858     VAV_5_OANode List;       !- Node or NodeList Name 1
   6859 
   6860   OutdoorAir:Mixer,
   6861     VAV_1_OAMixing Box,      !- Name
   6862     VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
   6863     VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
   6864     VAV_1_OARelief Node,     !- Relief Air Stream Node Name
   6865     VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   6866 
   6867   OutdoorAir:Mixer,
   6868     VAV_2_OAMixing Box,      !- Name
   6869     VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
   6870     VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
   6871     VAV_2_OARelief Node,     !- Relief Air Stream Node Name
   6872     VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   6873 
   6874   OutdoorAir:Mixer,
   6875     VAV_3_OAMixing Box,      !- Name
   6876     VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
   6877     VAV_3_OAInlet Node,      !- Outdoor Air Stream Node Name
   6878     VAV_3_OARelief Node,     !- Relief Air Stream Node Name
   6879     VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   6880 
   6881   OutdoorAir:Mixer,
   6882     VAV_5_OAMixing Box,      !- Name
   6883     VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
   6884     VAV_5_OAInlet Node,      !- Outdoor Air Stream Node Name
   6885     VAV_5_OARelief Node,     !- Relief Air Stream Node Name
   6886     VAV_5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   6887 
   6888   SetpointManager:MixedAir,
   6889     VAV_1_CoolC SAT Manager, !- Name
   6890     Temperature,             !- Control Variable
   6891     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6892     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
   6893     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6894     VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name
   6895 
   6896   SetpointManager:MixedAir,
   6897     VAV_1_HeatC SAT Manager, !- Name
   6898     Temperature,             !- Control Variable
   6899     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6900     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
   6901     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6902     VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name
   6903 
   6904   SetpointManager:MixedAir,
   6905     VAV_1_OAMixed Air Temp Manager,  !- Name
   6906     Temperature,             !- Control Variable
   6907     VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6908     VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
   6909     VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6910     VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name
   6911 
   6912   SetpointManager:MixedAir,
   6913     VAV_2_CoolC SAT Manager, !- Name
   6914     Temperature,             !- Control Variable
   6915     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6916     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
   6917     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6918     VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name
   6919 
   6920   SetpointManager:MixedAir,
   6921     VAV_2_HeatC SAT Manager, !- Name
   6922     Temperature,             !- Control Variable
   6923     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6924     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
   6925     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6926     VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name
   6927 
   6928   SetpointManager:MixedAir,
   6929     VAV_2_OAMixed Air Temp Manager,  !- Name
   6930     Temperature,             !- Control Variable
   6931     VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6932     VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
   6933     VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6934     VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name
   6935 
   6936   SetpointManager:MixedAir,
   6937     VAV_3_CoolC SAT Manager, !- Name
   6938     Temperature,             !- Control Variable
   6939     VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6940     VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
   6941     VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6942     VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name
   6943 
   6944   SetpointManager:MixedAir,
   6945     VAV_3_HeatC SAT Manager, !- Name
   6946     Temperature,             !- Control Variable
   6947     VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6948     VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
   6949     VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6950     VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name
   6951 
   6952   SetpointManager:MixedAir,
   6953     VAV_3_OAMixed Air Temp Manager,  !- Name
   6954     Temperature,             !- Control Variable
   6955     VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6956     VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
   6957     VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6958     VAV_3_OA-VAV_3_CoolCNode;!- Setpoint Node or NodeList Name
   6959 
   6960   SetpointManager:MixedAir,
   6961     VAV_5_CoolC SAT Manager, !- Name
   6962     Temperature,             !- Control Variable
   6963     VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6964     VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
   6965     VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6966     VAV_5_CoolC-VAV_5_HeatCNode;  !- Setpoint Node or NodeList Name
   6967 
   6968   SetpointManager:MixedAir,
   6969     VAV_5_HeatC SAT Manager, !- Name
   6970     Temperature,             !- Control Variable
   6971     VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6972     VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
   6973     VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6974     VAV_5_HeatC-VAV_5_FanNode;  !- Setpoint Node or NodeList Name
   6975 
   6976   SetpointManager:MixedAir,
   6977     VAV_5_OAMixed Air Temp Manager,  !- Name
   6978     Temperature,             !- Control Variable
   6979     VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   6980     VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
   6981     VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   6982     VAV_5_OA-VAV_5_CoolCNode;!- Setpoint Node or NodeList Name
   6983 
   6984   AirLoopHVAC:SupplyPath,
   6985     VAV_1,                   !- Name
   6986     VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   6987     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   6988     VAV_1 Supply Air Splitter;  !- Component 1 Name
   6989 
   6990   AirLoopHVAC:SupplyPath,
   6991     VAV_2,                   !- Name
   6992     VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   6993     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   6994     VAV_2 Supply Air Splitter;  !- Component 1 Name
   6995 
   6996   AirLoopHVAC:SupplyPath,
   6997     VAV_3,                   !- Name
   6998     VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   6999     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   7000     VAV_3 Supply Air Splitter;  !- Component 1 Name
   7001 
   7002   AirLoopHVAC:SupplyPath,
   7003     VAV_5,                   !- Name
   7004     VAV_5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   7005     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   7006     VAV_5 Supply Air Splitter;  !- Component 1 Name
   7007 
   7008   AirLoopHVAC:ZoneSplitter,
   7009     VAV_1 Supply Air Splitter,  !- Name
   7010     VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
   7011     Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name
   7012     Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
   7013     Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
   7014     Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
   7015     Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name
   7016 
   7017   AirLoopHVAC:ZoneSplitter,
   7018     VAV_2 Supply Air Splitter,  !- Name
   7019     VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
   7020     Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name
   7021     Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
   7022     Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
   7023     Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
   7024     Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name
   7025 
   7026   AirLoopHVAC:ZoneSplitter,
   7027     VAV_3 Supply Air Splitter,  !- Name
   7028     VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
   7029     Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name
   7030     Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
   7031     Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
   7032     Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
   7033     Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name
   7034 
   7035   AirLoopHVAC:ZoneSplitter,
   7036     VAV_5 Supply Air Splitter,  !- Name
   7037     VAV_5 Zone Equipment Inlet Node,  !- Inlet Node Name
   7038     Basement VAV Box Inlet Node Name;  !- Outlet 1 Node Name
   7039 
   7040   AirLoopHVAC:ReturnPath,
   7041     VAV_1 Return Air Path,   !- Name
   7042     VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   7043     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   7044     VAV_1 Return Plenum,     !- Component 1 Name
   7045     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   7046     VAV_1 Return Air Mixer;  !- Component 2 Name
   7047 
   7048   AirLoopHVAC:ReturnPath,
   7049     VAV_2 Return Air Path,   !- Name
   7050     VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   7051     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   7052     VAV_2 Return Plenum,     !- Component 1 Name
   7053     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   7054     VAV_2 Return Air Mixer;  !- Component 2 Name
   7055 
   7056   AirLoopHVAC:ReturnPath,
   7057     VAV_3 Return Air Path,   !- Name
   7058     VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   7059     AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
   7060     VAV_3 Return Plenum,     !- Component 1 Name
   7061     AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
   7062     VAV_3 Return Air Mixer;  !- Component 2 Name
   7063 
   7064   AirLoopHVAC:ReturnPath,
   7065     VAV_5 Return Air Path,   !- Name
   7066     VAV_5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   7067     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
   7068     VAV_5 Return Air Mixer;  !- Component 1 Name
   7069 
   7070   AirLoopHVAC:ReturnPlenum,
   7071     VAV_2 Return Plenum,     !- Name
   7072     MidFloor_Plenum,         !- Zone Name
   7073     MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
   7074     MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
   7075     ,                        !- Induced Air Outlet Node or NodeList Name
   7076     Core_mid Return Air Node Name,  !- Inlet 1 Node Name
   7077     Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
   7078     Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
   7079     Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
   7080     Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name
   7081 
   7082   AirLoopHVAC:ReturnPlenum,
   7083     VAV_1 Return Plenum,     !- Name
   7084     GroundFloor_Plenum,      !- Zone Name
   7085     GROUNDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
   7086     GROUNDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
   7087     ,                        !- Induced Air Outlet Node or NodeList Name
   7088     Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
   7089     Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
   7090     Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
   7091     Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
   7092     Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name
   7093 
   7094   AirLoopHVAC:ReturnPlenum,
   7095     VAV_3 Return Plenum,     !- Name
   7096     TopFloor_Plenum,         !- Zone Name
   7097     TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
   7098     TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
   7099     ,                        !- Induced Air Outlet Node or NodeList Name
   7100     Core_top Return Air Node Name,  !- Inlet 1 Node Name
   7101     Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
   7102     Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
   7103     Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
   7104     Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name
   7105 
   7106   AirLoopHVAC:ZoneMixer,
   7107     VAV_1 Return Air Mixer,  !- Name
   7108     VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
   7109     GROUNDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
   7110 
   7111   AirLoopHVAC:ZoneMixer,
   7112     VAV_2 Return Air Mixer,  !- Name
   7113     VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
   7114     MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
   7115 
   7116   AirLoopHVAC:ZoneMixer,
   7117     VAV_3 Return Air Mixer,  !- Name
   7118     VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
   7119     TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name
   7120 
   7121   AirLoopHVAC:ZoneMixer,
   7122     VAV_5 Return Air Mixer,  !- Name
   7123     VAV_5 Zone Equipment Outlet Node,  !- Outlet Node Name
   7124     Basement Return Air Node Name;  !- Inlet 1 Node Name
   7125 
   7126 ! ***SCHEDULES***
   7127 
   7128 !  Schedule:Compact,
   7129 !    CLGSETP_SCH,             !- Name
   7130 !    Temperature,             !- Schedule Type Limits Name
   7131 !    Through: 12/31,          !- Field 1
   7132 !    For: Weekdays SummerDesignDay, !- Field 2
   7133 !    Until: 06:00,26.7,       !- Field 3
   7134 !    Until: 22:00,24.0,       !- Field 5
   7135 !    Until: 24:00,26.7,       !- Field 7
   7136 !    For: Saturday,           !- Field 9
   7137 !    Until: 06:00,26.7,       !- Field 10
   7138 !    Until: 18:00,24.0,       !- Field 12
   7139 !    Until: 24:00,26.7,       !- Field 14
   7140 !    For WinterDesignDay,     !- Field 16
   7141 !    Until: 24:00,26.7,       !- Field 17
   7142 !   For: AllOtherDays,       !- Field 19
   7143 !   Until: 24:00,26.7;       !- Field 20
   7144 
   7145 
   7146 
   7147   Schedule:Compact,
   7148     HTGSETP_SCH,             !- Name
   7149     Temperature,             !- Schedule Type Limits Name
   7150     Through: 12/31,          !- Field 1
   7151     For: Weekdays,           !- Field 2
   7152     Until: 06:00,15.6,       !- Field 3
   7153     Until: 22:00,21.0,       !- Field 5
   7154     Until: 24:00,15.6,       !- Field 7
   7155     For SummerDesignDay,     !- Field 9
   7156     Until: 24:00,15.6,       !- Field 10
   7157     For: Saturday,           !- Field 12
   7158     Until: 06:00,15.6,       !- Field 13
   7159     Until: 18:00,21.0,       !- Field 15
   7160     Until: 24:00,15.6,       !- Field 17
   7161     For: WinterDesignDay,    !- Field 19
   7162     Until: 24:00,21.0,       !- Field 20
   7163     For: AllOtherDays,       !- Field 22
   7164     Until: 24:00,15.6;       !- Field 23
   7165 
   7166   Schedule:Compact,
   7167     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
   7168     Temperature,             !- Schedule Type Limits Name
   7169     Through: 12/31,          !- Field 1
   7170     For: AllDays,            !- Field 2
   7171     Until: 24:00,12.8;       !- Field 3
   7172 
   7173   Schedule:Compact,
   7174     MinOA_MotorizedDamper_Sched,  !- Name
   7175     Fraction,                !- Schedule Type Limits Name
   7176     Through: 12/31,          !- Field 1
   7177     For: Weekdays SummerDesignDay, !- Field 2
   7178     Until: 07:00,0.0,        !- Field 3
   7179     Until: 22:00,1.0,        !- Field 5
   7180     Until: 24:00,0.0,        !- Field 7
   7181     For: Saturday WinterDesignDay, !- Field 9
   7182     Until: 07:00,0.0,        !- Field 10
   7183     Until: 18:00,1.0,        !- Field 12
   7184     Until: 24:00,0.0,        !- Field 14
   7185     For: AllOtherDays,       !- Field 16
   7186     Until: 24:00,0.0;        !- Field 17
   7187 
   7188   Schedule:Compact,
   7189     Dual Zone Control Type Sched,  !- Name
   7190     Control Type,            !- Schedule Type Limits Name
   7191     Through: 12/31,          !- Field 1
   7192     For: AllDays,            !- Field 2
   7193     Until: 24:00,4;          !- Field 3
   7194 
   7195   Schedule:Compact,
   7196     HVACOperationSchd,       !- Name
   7197     On/Off,                  !- Schedule Type Limits Name
   7198     Through: 12/31,          !- Field 1
   7199     For: Weekdays SummerDesignDay, !- Field 2
   7200     Until: 06:00,0.0,        !- Field 3
   7201     Until: 22:00,1.0,        !- Field 5
   7202     Until: 24:00,0.0,        !- Field 7
   7203     For: Saturday WinterDesignDay, !- Field 9
   7204     Until: 06:00,0.0,        !- Field 10
   7205     Until: 18:00,1.0,        !- Field 12
   7206     Until: 24:00,0.0,        !- Field 14
   7207     For: AllOtherDays,       !- Field 16
   7208     Until: 24:00,0.0;        !- Field 17
   7209 
   7210 ! ***EQUIPMENT***
   7211 
   7212   Boiler:HotWater,
   7213     HeatSys1 Boiler,         !- Name
   7214     NATURALGAS,              !- Fuel Type
   7215     AUTOSIZE,                !- Nominal Capacity {W}
   7216     0.78,                    !- Nominal Thermal Efficiency
   7217     LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
   7218     ,                        !- Normalized Boiler Efficiency Curve Name
   7219     82.2000,                 !- Design Water Outlet Temperature {C}
   7220     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   7221     0.0,                     !- Minimum Part Load Ratio
   7222     1.2,                     !- Maximum Part Load Ratio
   7223     1.0,                     !- Optimum Part Load Ratio
   7224     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
   7225     HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
   7226     95.0,                    !- Water Outlet Upper Temperature Limit {C}
   7227     LeavingSetpointModulated,!- Boiler Flow Mode
   7228     0.0000,                  !- Parasitic Electric Load {W}
   7229     1.0000;                  !- Sizing Factor
   7230 
   7231   SetpointManager:Scheduled,
   7232     HeatSys1 Boiler Setpoint Manager,  !- Name
   7233     Temperature,             !- Control Variable
   7234     HW-Loop-Temp-Schedule,   !- Schedule Name
   7235     HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7236 
   7237   Chiller:Electric:ReformulatedEIR,
   7238     CoolSys1 Chiller 1,      !- Name
   7239     AUTOSIZE,                !- Reference Capacity {W}
   7240     5.5,                     !- Reference COP {W/W}
   7241     6.67,                    !- Reference Leaving Chilled Water Temperature {C}
   7242     35,                      !- Reference Leaving Condenser Water Temperature {C}
   7243     AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
   7244     AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
   7245     WC Screw Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
   7246     WC Screw Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
   7247     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
   7248     0.1,                     !- Minimum Part Load Ratio
   7249     1,                       !- Maximum Part Load Ratio
   7250     1,                       !- Optimum Part Load Ratio
   7251     0.2,                     !- Minimum Unloading Ratio
   7252     CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Chilled Water Inlet Node Name
   7253     CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
   7254     CoolSys1 Chiller Water Inlet Node 1,  !- Condenser Inlet Node Name
   7255     CoolSys1 Chiller Water Outlet Node 1,  !- Condenser Outlet Node Name
   7256     1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
   7257     2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
   7258     LeavingSetpointModulated,!- Chiller Flow Mode Type
   7259     ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
   7260     ,                        !- Heat Recovery Inlet Node Name
   7261     ,                        !- Heat Recovery Outlet Node Name
   7262     0.5;                     !- Sizing Factor
   7263 
   7264   SetpointManager:Scheduled,
   7265     CoolSys1 Chiller 1 Setpoint Manager,  !- Name
   7266     Temperature,             !- Control Variable
   7267     CW-Loop-Temp-Schedule,   !- Schedule Name
   7268     CoolSys1 Supply Equipment Outlet Node 1;  !- Setpoint Node or NodeList Name
   7269 
   7270   Chiller:Electric:ReformulatedEIR,
   7271     CoolSys1 Chiller 2,      !- Name
   7272     AUTOSIZE,                !- Reference Capacity {W}
   7273     5.5,                     !- Reference COP {W/W}
   7274     6.67,                    !- Reference Leaving Chilled Water Temperature {C}
   7275     35,                      !- Reference Leaving Condenser Water Temperature {C}
   7276     AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
   7277     AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
   7278     WC Screw Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
   7279     WC Screw Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
   7280     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
   7281     0.1,                     !- Minimum Part Load Ratio
   7282     1,                       !- Maximum Part Load Ratio
   7283     1,                       !- Optimum Part Load Ratio
   7284     0.2,                     !- Minimum Unloading Ratio
   7285     CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Chilled Water Inlet Node Name
   7286     CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
   7287     CoolSys1 Chiller Water Inlet Node 2,  !- Condenser Inlet Node Name
   7288     CoolSys1 Chiller Water Outlet Node 2,  !- Condenser Outlet Node Name
   7289     1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
   7290     2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
   7291     LeavingSetpointModulated,!- Chiller Flow Mode Type
   7292     ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
   7293     ,                        !- Heat Recovery Inlet Node Name
   7294     ,                        !- Heat Recovery Outlet Node Name
   7295     0.5;                     !- Sizing Factor
   7296 
   7297   SetpointManager:Scheduled,
   7298     CoolSys1 Chiller 2 Setpoint Manager,  !- Name
   7299     Temperature,             !- Control Variable
   7300     CW-Loop-Temp-Schedule,   !- Schedule Name
   7301     CoolSys1 Supply Equipment Outlet Node 2;  !- Setpoint Node or NodeList Name
   7302 
   7303   CoolingTower:SingleSpeed,
   7304     TowerWaterSys CoolTower, !- Name
   7305     TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
   7306     TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
   7307     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   7308     AUTOSIZE,                !- Design Air Flow Rate {m3/s}
   7309     AUTOSIZE,                !- Design Fan Power {W}
   7310     AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
   7311     autocalculate,           !- Free Convection Air Flow Rate {m3/s}
   7312     ,                        !- Free Convection Air Flow Rate Sizing Factor
   7313     autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
   7314     ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
   7315     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   7316     ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
   7317     ,                        !- Nominal Capacity {W}
   7318     ,                        !- Free Convection Capacity {W}
   7319     ,                        !- Free Convection Nominal Capacity Sizing Factor
   7320     ,                        !- Basin Heater Capacity {W/K}
   7321     ,                        !- Basin Heater Setpoint Temperature {C}
   7322     ,                        !- Basin Heater Operating Schedule Name
   7323     SaturatedExit,           !- Evaporation Loss Mode
   7324     ,                        !- Evaporation Loss Factor {percent/K}
   7325     0.0080,                  !- Drift Loss Percent {percent}
   7326     ConcentrationRatio,      !- Blowdown Calculation Mode
   7327     3.0000,                  !- Blowdown Concentration Ratio
   7328     ,                        !- Blowdown Makeup Water Usage Schedule Name
   7329     ,                        !- Supply Water Storage Tank Name
   7330     TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
   7331     FanCycling,              !- Capacity Control
   7332     ,                        !- Number of Cells
   7333     ,                        !- Cell Control
   7334     ,                        !- Cell Minimum  Water Flow Rate Fraction
   7335     ,                        !- Cell Maximum Water Flow Rate Fraction
   7336     1.0000;                  !- Sizing Factor
   7337 
   7338   Pump:VariableSpeed,
   7339     CoolSys1 Pump,           !- Name
   7340     CoolSys1 Supply Inlet Node,  !- Inlet Node Name
   7341     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
   7342     AUTOSIZE,                !- Rated Flow Rate {m3/s}
   7343     179352,                  !- Rated Pump Head {Pa}
   7344     AUTOSIZE,                !- Rated Power Consumption {W}
   7345     0.9,                     !- Motor Efficiency
   7346     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   7347     0,                       !- Coefficient 1 of the Part Load Performance Curve
   7348     1,                       !- Coefficient 2 of the Part Load Performance Curve
   7349     0,                       !- Coefficient 3 of the Part Load Performance Curve
   7350     0,                       !- Coefficient 4 of the Part Load Performance Curve
   7351     0.0,                     !- Minimum Flow Rate {m3/s}
   7352     Intermittent;            !- Pump Control Type
   7353 
   7354   Pump:VariableSpeed,
   7355     HeatSys1 Pump,           !- Name
   7356     HeatSys1 Supply Inlet Node,  !- Inlet Node Name
   7357     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
   7358     AUTOSIZE,                !- Rated Flow Rate {m3/s}
   7359     179352,                  !- Rated Pump Head {Pa}
   7360     AUTOSIZE,                !- Rated Power Consumption {W}
   7361     0.875,                   !- Motor Efficiency
   7362     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   7363     0,                       !- Coefficient 1 of the Part Load Performance Curve
   7364     1,                       !- Coefficient 2 of the Part Load Performance Curve
   7365     0,                       !- Coefficient 3 of the Part Load Performance Curve
   7366     0,                       !- Coefficient 4 of the Part Load Performance Curve
   7367     0.0,                     !- Minimum Flow Rate {m3/s}
   7368     Intermittent;            !- Pump Control Type
   7369 
   7370   Pump:ConstantSpeed,
   7371     TowerWaterSys Pump,      !- Name
   7372     TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
   7373     TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
   7374     AUTOSIZE,                !- Rated Flow Rate {m3/s}
   7375     179352,                  !- Rated Pump Head {Pa}
   7376     AUTOSIZE,                !- Rated Power Consumption {W}
   7377     0.87,                    !- Motor Efficiency
   7378     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   7379     Intermittent;            !- Pump Control Type
   7380 
   7381   PlantEquipmentList,
   7382     CoolSys1 Equipment List, !- Name
   7383     Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
   7384     CoolSys1 Chiller 1,      !- Equipment 1 Name
   7385     Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
   7386     CoolSys1 Chiller 2;      !- Equipment 2 Name
   7387 
   7388   PlantEquipmentList,
   7389     HeatSys1 Equipment List, !- Name
   7390     Boiler:HotWater,         !- Equipment 1 Object Type
   7391     HeatSys1 Boiler;         !- Equipment 1 Name
   7392 
   7393   CondenserEquipmentList,
   7394     TowerWaterSys Equipment List,  !- Name
   7395     CoolingTower:SingleSpeed,!- Equipment 1 Object Type
   7396     TowerWaterSys CoolTower; !- Equipment 1 Name
   7397 
   7398 ! ***SIZING & CONTROLS***
   7399 
   7400   Sizing:Plant,
   7401     CoolSys1,                !- Plant or Condenser Loop Name
   7402     Cooling,                 !- Loop Type
   7403     6.67,                    !- Design Loop Exit Temperature {C}
   7404     6.67;                    !- Loop Design Temperature Difference {deltaC}
   7405 
   7406   Sizing:Plant,
   7407     HeatSys1,                !- Plant or Condenser Loop Name
   7408     Heating,                 !- Loop Type
   7409     82.2,                    !- Design Loop Exit Temperature {C}
   7410     11.1;                    !- Loop Design Temperature Difference {deltaC}
   7411 
   7412   Sizing:Plant,
   7413     TowerWaterSys,           !- Plant or Condenser Loop Name
   7414     CONDENSER,               !- Loop Type
   7415     29.4,                    !- Design Loop Exit Temperature {C}
   7416     5.6;                     !- Loop Design Temperature Difference {deltaC}
   7417 
   7418   Controller:WaterCoil,
   7419     VAV_1_CoolC_Controller,  !- Name
   7420     Temperature,             !- Control Variable
   7421     Reverse,                 !- Action
   7422     Flow,                    !- Actuator Variable
   7423     VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
   7424     VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
   7425     ,                        !- Controller Convergence Tolerance {deltaC}
   7426     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7427     0.0;                     !- Minimum Actuated Flow {m3/s}
   7428 
   7429   Controller:WaterCoil,
   7430     VAV_1_HeatC_Controller,  !- Name
   7431     Temperature,             !- Control Variable
   7432     Normal,                  !- Action
   7433     Flow,                    !- Actuator Variable
   7434     VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
   7435     VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
   7436     0.0001,                  !- Controller Convergence Tolerance {deltaC}
   7437     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7438     0.0;                     !- Minimum Actuated Flow {m3/s}
   7439 
   7440   Controller:WaterCoil,
   7441     VAV_2_CoolC_Controller,  !- Name
   7442     Temperature,             !- Control Variable
   7443     Reverse,                 !- Action
   7444     Flow,                    !- Actuator Variable
   7445     VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
   7446     VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
   7447     ,                        !- Controller Convergence Tolerance {deltaC}
   7448     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7449     0.0;                     !- Minimum Actuated Flow {m3/s}
   7450 
   7451   Controller:WaterCoil,
   7452     VAV_2_HeatC_Controller,  !- Name
   7453     Temperature,             !- Control Variable
   7454     Normal,                  !- Action
   7455     Flow,                    !- Actuator Variable
   7456     VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
   7457     VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
   7458     0.0001,                  !- Controller Convergence Tolerance {deltaC}
   7459     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7460     0.0;                     !- Minimum Actuated Flow {m3/s}
   7461 
   7462   Controller:WaterCoil,
   7463     VAV_3_CoolC_Controller,  !- Name
   7464     Temperature,             !- Control Variable
   7465     Reverse,                 !- Action
   7466     Flow,                    !- Actuator Variable
   7467     VAV_3_CoolC-VAV_3_HeatCNode,  !- Sensor Node Name
   7468     VAV_3_CoolCDemand Inlet Node,  !- Actuator Node Name
   7469     ,                        !- Controller Convergence Tolerance {deltaC}
   7470     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7471     0.0;                     !- Minimum Actuated Flow {m3/s}
   7472 
   7473   Controller:WaterCoil,
   7474     VAV_3_HeatC_Controller,  !- Name
   7475     Temperature,             !- Control Variable
   7476     Normal,                  !- Action
   7477     Flow,                    !- Actuator Variable
   7478     VAV_3_HeatC-VAV_3_FanNode,  !- Sensor Node Name
   7479     VAV_3_HeatCDemand Inlet Node,  !- Actuator Node Name
   7480     0.0001,                  !- Controller Convergence Tolerance {deltaC}
   7481     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7482     0.0;                     !- Minimum Actuated Flow {m3/s}
   7483 
   7484   Controller:WaterCoil,
   7485     VAV_5_CoolC_Controller,  !- Name
   7486     Temperature,             !- Control Variable
   7487     Reverse,                 !- Action
   7488     Flow,                    !- Actuator Variable
   7489     VAV_5_CoolC-VAV_5_HeatCNode,  !- Sensor Node Name
   7490     VAV_5_CoolCDemand Inlet Node,  !- Actuator Node Name
   7491     ,                        !- Controller Convergence Tolerance {deltaC}
   7492     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7493     0.0;                     !- Minimum Actuated Flow {m3/s}
   7494 
   7495   Controller:WaterCoil,
   7496     VAV_5_HeatC_Controller,  !- Name
   7497     Temperature,             !- Control Variable
   7498     Normal,                  !- Action
   7499     Flow,                    !- Actuator Variable
   7500     VAV_5_HeatC-VAV_5_FanNode,  !- Sensor Node Name
   7501     VAV_5_HeatCDemand Inlet Node,  !- Actuator Node Name
   7502     0.0001,                  !- Controller Convergence Tolerance {deltaC}
   7503     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   7504     0.0;                     !- Minimum Actuated Flow {m3/s}
   7505 
   7506 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
   7507 ! for a water-cooled, screw/scroll chiller
   7508 
   7509   Curve:Biquadratic,
   7510     WC Screw Default 90.1-2004 Cap_fT,  !- Name
   7511     0.9061150,               !- Coefficient1 Constant
   7512     0.0292277,               !- Coefficient2 x
   7513     -0.0003647,              !- Coefficient3 x**2
   7514     -0.0009709,              !- Coefficient4 y
   7515     -0.0000905,              !- Coefficient5 y**2
   7516     0.0002527,               !- Coefficient6 x*y
   7517     0.0,                     !- Minimum Value of x
   7518     20.0,                    !- Maximum Value of x
   7519     0.0,                     !- Minimum Value of y
   7520     50.0;                    !- Maximum Value of y
   7521 
   7522 ! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
   7523 ! for a water-cooled, screw/scroll chiller
   7524 
   7525   Curve:Biquadratic,
   7526     WC Screw Default 90.1-2004 EIR_fT,  !- Name
   7527     0.3617105,               !- Coefficient1 Constant
   7528     -0.0229833,              !- Coefficient2 x
   7529     -0.0009519,              !- Coefficient3 x**2
   7530     0.0131889,               !- Coefficient4 y
   7531     0.0003752,               !- Coefficient5 y**2
   7532     -0.0007059,              !- Coefficient6 x*y
   7533     0.0,                     !- Minimum Value of x
   7534     20.0,                    !- Maximum Value of x
   7535     0.0,                     !- Minimum Value of y
   7536     50.0;                    !- Maximum Value of y
   7537 
   7538 !Curve from EnergyPlus Chiller dataset
   7539 ! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
   7540 ! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
   7541 
   7542   Curve:Bicubic,
   7543     ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
   7544     4.602131E-02,            !- Coefficient1 Constant
   7545     2.433945E-02,            !- Coefficient2 x
   7546     6.394526E-05,            !- Coefficient3 x**2
   7547     -3.648563E-01,           !- Coefficient4 y
   7548     1.854759E+00,            !- Coefficient5 y**2
   7549     -2.809346E-02,           !- Coefficient6 x*y
   7550     0.000000E+00,            !- Coefficient7 x**3
   7551     -4.821515E-01,           !- Coefficient8 y**3
   7552     0.000000E+00,            !- Coefficient9 x**2*y
   7553     0.000000E+00,            !- Coefficient10 x*y**2
   7554     14.56,                   !- Minimum Value of x
   7555     34.97,                   !- Maximum Value of x
   7556     0.18,                    !- Minimum Value of y
   7557     1.03,                    !- Maximum Value of y
   7558     ,                        !- Minimum Curve Output
   7559     ,                        !- Maximum Curve Output
   7560     Temperature,             !- Input Unit Type for X
   7561     Dimensionless,           !- Input Unit Type for Y
   7562     Dimensionless;           !- Output Unit Type
   7563 
   7564   SetpointManager:Scheduled,
   7565     CoolSys1 Loop Setpoint Manager,  !- Name
   7566     Temperature,             !- Control Variable
   7567     CW-Loop-Temp-Schedule,   !- Schedule Name
   7568     CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7569 
   7570   SetpointManager:Scheduled,
   7571     HeatSys1 Loop Setpoint Manager,  !- Name
   7572     Temperature,             !- Control Variable
   7573     HW-Loop-Temp-Schedule,   !- Schedule Name
   7574     HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7575 
   7576   PlantEquipmentOperationSchemes,
   7577     CoolSys1 Loop Operation Scheme List,  !- Name
   7578     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
   7579     CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
   7580     ALWAYS_ON;               !- Control Scheme 1 Schedule Name
   7581 
   7582   PlantEquipmentOperationSchemes,
   7583     HeatSys1 Loop Operation Scheme List,  !- Name
   7584     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   7585     HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
   7586     ALWAYS_ON;               !- Control Scheme 1 Schedule Name
   7587 
   7588   CondenserEquipmentOperationSchemes,
   7589     TowerWaterSys Loop Operation Scheme List,  !- Name
   7590     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
   7591     TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
   7592     ALWAYS_ON;               !- Control Scheme 1 Schedule Name
   7593 
   7594   PlantEquipmentOperation:HeatingLoad,
   7595     HeatSys1 Operation Scheme,  !- Name
   7596     0.0,                     !- Load Range 1 Lower Limit {W}
   7597     1000000000000000,        !- Load Range 1 Upper Limit {W}
   7598     HeatSys1 Equipment List; !- Range 1 Equipment List Name
   7599 
   7600   PlantEquipmentOperation:CoolingLoad,
   7601     CoolSys1 Operation Scheme,  !- Name
   7602     0.0,                     !- Load Range 1 Lower Limit {W}
   7603     100000000000000,         !- Load Range 1 Upper Limit {W}
   7604     CoolSys1 Equipment List; !- Range 1 Equipment List Name
   7605 
   7606   PlantEquipmentOperation:CoolingLoad,
   7607     TowerWaterSys Operation Scheme,  !- Name
   7608     0.0,                     !- Load Range 1 Lower Limit {W}
   7609     1000000000000,           !- Load Range 1 Upper Limit {W}
   7610     TowerWaterSys Equipment List;  !- Range 1 Equipment List Name
   7611 
   7612 ! ***LOOPS***
   7613 
   7614   PlantLoop,
   7615     CoolSys1,                !- Name
   7616     Water,                   !- Fluid Type
   7617     ,                        !- User Defined Fluid Type
   7618     CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7619     CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7620     98.0,                    !- Maximum Loop Temperature {C}
   7621     1.0,                     !- Minimum Loop Temperature {C}
   7622     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7623     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7624     AUTOSIZE,                !- Plant Loop Volume {m3}
   7625     CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7626     CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7627     CoolSys1 Supply Branches,!- Plant Side Branch List Name
   7628     CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
   7629     CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7630     CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7631     CoolSys1 Demand Branches,!- Demand Side Branch List Name
   7632     CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
   7633     Uniform;                 !- Load Distribution Scheme
   7634 
   7635   PlantLoop,
   7636     HeatSys1,                !- Name
   7637     Water,                   !- Fluid Type
   7638     ,                        !- User Defined Fluid Type
   7639     HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7640     HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7641     100.0,                   !- Maximum Loop Temperature {C}
   7642     10.0,                    !- Minimum Loop Temperature {C}
   7643     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7644     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7645     AUTOSIZE,                !- Plant Loop Volume {m3}
   7646     HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7647     HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7648     HeatSys1 Supply Branches,!- Plant Side Branch List Name
   7649     HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
   7650     HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7651     HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7652     HeatSys1 Demand Branches,!- Demand Side Branch List Name
   7653     HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
   7654     Optimal;                 !- Load Distribution Scheme
   7655 
   7656   CondenserLoop,
   7657     TowerWaterSys,           !- Name
   7658     Water,                   !- Fluid Type
   7659     ,                        !- User Defined Fluid Type
   7660     TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
   7661     TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
   7662     80.0,                    !- Maximum Loop Temperature {C}
   7663     5.0,                     !- Minimum Loop Temperature {C}
   7664     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7665     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7666     AUTOSIZE,                !- Condenser Loop Volume {m3}
   7667     TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
   7668     TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
   7669     TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
   7670     TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
   7671     TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
   7672     TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
   7673     TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
   7674     TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
   7675     Sequential;              !- Load Distribution Scheme
   7676 
   7677   SetpointManager:FollowOutdoorAirTemperature,
   7678     MyCondenserControl,      !- Name
   7679     Temperature,             !- Control Variable
   7680     OutdoorAirWetBulb,       !- Reference Temperature Type
   7681     0,                       !- Offset Temperature Difference {deltaC}
   7682     80,                      !- Maximum Setpoint Temperature {C}
   7683     5,                       !- Minimum Setpoint Temperature {C}
   7684     TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7685 
   7686 ! ***CONNECTIONS***
   7687 
   7688   BranchList,
   7689     CoolSys1 Demand Branches,!- Name
   7690     CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
   7691     CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
   7692     CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
   7693     CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
   7694     CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
   7695     CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
   7696     CoolSys1 Demand Outlet Branch;  !- Branch 7 Name
   7697 
   7698   BranchList,
   7699     CoolSys1 Supply Branches,!- Name
   7700     CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
   7701     CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
   7702     CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
   7703     CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
   7704     CoolSys1 Supply Outlet Branch;  !- Branch 5 Name
   7705 
   7706   BranchList,
   7707     HeatSys1 Demand Branches,!- Name
   7708     HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
   7709     HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
   7710     HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
   7711     HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
   7712     HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
   7713     HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
   7714     HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
   7715     HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
   7716     HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
   7717     HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
   7718     HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
   7719     HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
   7720     HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
   7721     HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
   7722     HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
   7723     HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
   7724     HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
   7725     HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
   7726     HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
   7727     HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
   7728     HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
   7729     HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
   7730     HeatSys1 Demand Outlet Branch;  !- Branch 23 Name
   7731 
   7732   BranchList,
   7733     HeatSys1 Supply Branches,!- Name
   7734     HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
   7735     HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
   7736     HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7737     HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
   7738 
   7739   BranchList,
   7740     TowerWaterSys Demand Branches,  !- Name
   7741     TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
   7742     TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
   7743     TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
   7744     TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
   7745     TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name
   7746 
   7747   BranchList,
   7748     TowerWaterSys Supply Branches,  !- Name
   7749     TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
   7750     TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
   7751     TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
   7752     TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name
   7753 
   7754   Branch,
   7755     CoolSys1 Demand Bypass Branch,  !- Name
   7756     ,                        !- Maximum Flow Rate {m3/s}
   7757     ,                        !- Pressure Drop Curve Name
   7758     Pipe:Adiabatic,          !- Component 1 Object Type
   7759     CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
   7760     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7761     CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7762     Bypass;                  !- Component 1 Branch Control Type
   7763 
   7764   Branch,
   7765     CoolSys1 Demand Inlet Branch,  !- Name
   7766     ,                        !- Maximum Flow Rate {m3/s}
   7767     ,                        !- Pressure Drop Curve Name
   7768     Pipe:Adiabatic,          !- Component 1 Object Type
   7769     CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
   7770     CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7771     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7772     Passive;                 !- Component 1 Branch Control Type
   7773 
   7774   Branch,
   7775     CoolSys1 Demand Load Branch 1,  !- Name
   7776     ,                        !- Maximum Flow Rate {m3/s}
   7777     ,                        !- Pressure Drop Curve Name
   7778     Coil:Cooling:Water,      !- Component 1 Object Type
   7779     VAV_5_CoolC,             !- Component 1 Name
   7780     VAV_5_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7781     VAV_5_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7782     Active;                  !- Component 1 Branch Control Type
   7783 
   7784   Branch,
   7785     CoolSys1 Demand Load Branch 2,  !- Name
   7786     ,                        !- Maximum Flow Rate {m3/s}
   7787     ,                        !- Pressure Drop Curve Name
   7788     Coil:Cooling:Water,      !- Component 1 Object Type
   7789     VAV_1_CoolC,             !- Component 1 Name
   7790     VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7791     VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7792     Active;                  !- Component 1 Branch Control Type
   7793 
   7794   Branch,
   7795     CoolSys1 Demand Load Branch 3,  !- Name
   7796     ,                        !- Maximum Flow Rate {m3/s}
   7797     ,                        !- Pressure Drop Curve Name
   7798     Coil:Cooling:Water,      !- Component 1 Object Type
   7799     VAV_2_CoolC,             !- Component 1 Name
   7800     VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7801     VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7802     Active;                  !- Component 1 Branch Control Type
   7803 
   7804   Branch,
   7805     CoolSys1 Demand Load Branch 4,  !- Name
   7806     ,                        !- Maximum Flow Rate {m3/s}
   7807     ,                        !- Pressure Drop Curve Name
   7808     Coil:Cooling:Water,      !- Component 1 Object Type
   7809     VAV_3_CoolC,             !- Component 1 Name
   7810     VAV_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7811     VAV_3_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7812     Active;                  !- Component 1 Branch Control Type
   7813 
   7814   Branch,
   7815     CoolSys1 Demand Outlet Branch,  !- Name
   7816     ,                        !- Maximum Flow Rate {m3/s}
   7817     ,                        !- Pressure Drop Curve Name
   7818     Pipe:Adiabatic,          !- Component 1 Object Type
   7819     CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
   7820     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7821     CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7822     Passive;                 !- Component 1 Branch Control Type
   7823 
   7824   Branch,
   7825     CoolSys1 Supply Equipment Branch 1,  !- Name
   7826     ,                        !- Maximum Flow Rate {m3/s}
   7827     ,                        !- Pressure Drop Curve Name
   7828     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
   7829     CoolSys1 Chiller 1,      !- Component 1 Name
   7830     CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Component 1 Inlet Node Name
   7831     CoolSys1 Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
   7832     Active;                  !- Component 1 Branch Control Type
   7833 
   7834   Branch,
   7835     CoolSys1 Supply Equipment Branch 2,  !- Name
   7836     ,                        !- Maximum Flow Rate {m3/s}
   7837     ,                        !- Pressure Drop Curve Name
   7838     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
   7839     CoolSys1 Chiller 2,      !- Component 1 Name
   7840     CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Component 1 Inlet Node Name
   7841     CoolSys1 Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
   7842     Active;                  !- Component 1 Branch Control Type
   7843 
   7844   Branch,
   7845     CoolSys1 Supply Equipment Bypass Branch,  !- Name
   7846     ,                        !- Maximum Flow Rate {m3/s}
   7847     ,                        !- Pressure Drop Curve Name
   7848     Pipe:Adiabatic,          !- Component 1 Object Type
   7849     CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7850     CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7851     CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7852     Bypass;                  !- Component 1 Branch Control Type
   7853 
   7854   Branch,
   7855     CoolSys1 Supply Inlet Branch,  !- Name
   7856     ,                        !- Maximum Flow Rate {m3/s}
   7857     ,                        !- Pressure Drop Curve Name
   7858     Pump:VariableSpeed,      !- Component 1 Object Type
   7859     CoolSys1 Pump,           !- Component 1 Name
   7860     CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7861     CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
   7862     Active;                  !- Component 1 Branch Control Type
   7863 
   7864   Branch,
   7865     CoolSys1 Supply Outlet Branch,  !- Name
   7866     ,                        !- Maximum Flow Rate {m3/s}
   7867     ,                        !- Pressure Drop Curve Name
   7868     Pipe:Adiabatic,          !- Component 1 Object Type
   7869     CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
   7870     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7871     CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7872     Passive;                 !- Component 1 Branch Control Type
   7873 
   7874   Branch,
   7875     HeatSys1 Demand Bypass Branch,  !- Name
   7876     ,                        !- Maximum Flow Rate {m3/s}
   7877     ,                        !- Pressure Drop Curve Name
   7878     Pipe:Adiabatic,          !- Component 1 Object Type
   7879     HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
   7880     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7881     HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7882     Bypass;                  !- Component 1 Branch Control Type
   7883 
   7884   Branch,
   7885     HeatSys1 Demand Inlet Branch,  !- Name
   7886     ,                        !- Maximum Flow Rate {m3/s}
   7887     ,                        !- Pressure Drop Curve Name
   7888     Pipe:Adiabatic,          !- Component 1 Object Type
   7889     HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
   7890     HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7891     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7892     Passive;                 !- Component 1 Branch Control Type
   7893 
   7894   Branch,
   7895     HeatSys1 Demand Load Branch 1,  !- Name
   7896     ,                        !- Maximum Flow Rate {m3/s}
   7897     ,                        !- Pressure Drop Curve Name
   7898     Coil:Heating:Water,      !- Component 1 Object Type
   7899     Basement VAV Box Reheat Coil,  !- Component 1 Name
   7900     Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7901     Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7902     Active;                  !- Component 1 Branch Control Type
   7903 
   7904   Branch,
   7905     HeatSys1 Demand Load Branch 10,  !- Name
   7906     ,                        !- Maximum Flow Rate {m3/s}
   7907     ,                        !- Pressure Drop Curve Name
   7908     Coil:Heating:Water,      !- Component 1 Object Type
   7909     Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
   7910     Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7911     Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7912     Active;                  !- Component 1 Branch Control Type
   7913 
   7914   Branch,
   7915     HeatSys1 Demand Load Branch 11,  !- Name
   7916     ,                        !- Maximum Flow Rate {m3/s}
   7917     ,                        !- Pressure Drop Curve Name
   7918     Coil:Heating:Water,      !- Component 1 Object Type
   7919     Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
   7920     Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7921     Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7922     Active;                  !- Component 1 Branch Control Type
   7923 
   7924   Branch,
   7925     HeatSys1 Demand Load Branch 12,  !- Name
   7926     ,                        !- Maximum Flow Rate {m3/s}
   7927     ,                        !- Pressure Drop Curve Name
   7928     Coil:Heating:Water,      !- Component 1 Object Type
   7929     Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
   7930     Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7931     Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7932     Active;                  !- Component 1 Branch Control Type
   7933 
   7934   Branch,
   7935     HeatSys1 Demand Load Branch 13,  !- Name
   7936     ,                        !- Maximum Flow Rate {m3/s}
   7937     ,                        !- Pressure Drop Curve Name
   7938     Coil:Heating:Water,      !- Component 1 Object Type
   7939     Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
   7940     Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7941     Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7942     Active;                  !- Component 1 Branch Control Type
   7943 
   7944   Branch,
   7945     HeatSys1 Demand Load Branch 14,  !- Name
   7946     ,                        !- Maximum Flow Rate {m3/s}
   7947     ,                        !- Pressure Drop Curve Name
   7948     Coil:Heating:Water,      !- Component 1 Object Type
   7949     Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
   7950     Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7951     Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7952     Active;                  !- Component 1 Branch Control Type
   7953 
   7954   Branch,
   7955     HeatSys1 Demand Load Branch 15,  !- Name
   7956     ,                        !- Maximum Flow Rate {m3/s}
   7957     ,                        !- Pressure Drop Curve Name
   7958     Coil:Heating:Water,      !- Component 1 Object Type
   7959     Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
   7960     Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7961     Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7962     Active;                  !- Component 1 Branch Control Type
   7963 
   7964   Branch,
   7965     HeatSys1 Demand Load Branch 16,  !- Name
   7966     ,                        !- Maximum Flow Rate {m3/s}
   7967     ,                        !- Pressure Drop Curve Name
   7968     Coil:Heating:Water,      !- Component 1 Object Type
   7969     Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
   7970     Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   7971     Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   7972     Active;                  !- Component 1 Branch Control Type
   7973 
   7974   Branch,
   7975     HeatSys1 Demand Load Branch 17,  !- Name
   7976     ,                        !- Maximum Flow Rate {m3/s}
   7977     ,                        !- Pressure Drop Curve Name
   7978     Coil:Heating:Water,      !- Component 1 Object Type
   7979     VAV_5_HeatC,             !- Component 1 Name
   7980     VAV_5_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7981     VAV_5_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7982     Active;                  !- Component 1 Branch Control Type
   7983 
   7984   Branch,
   7985     HeatSys1 Demand Load Branch 18,  !- Name
   7986     ,                        !- Maximum Flow Rate {m3/s}
   7987     ,                        !- Pressure Drop Curve Name
   7988     Coil:Heating:Water,      !- Component 1 Object Type
   7989     VAV_1_HeatC,             !- Component 1 Name
   7990     VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
   7991     VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
   7992     Active;                  !- Component 1 Branch Control Type
   7993 
   7994   Branch,
   7995     HeatSys1 Demand Load Branch 19,  !- Name
   7996     ,                        !- Maximum Flow Rate {m3/s}
   7997     ,                        !- Pressure Drop Curve Name
   7998     Coil:Heating:Water,      !- Component 1 Object Type
   7999     VAV_2_HeatC,             !- Component 1 Name
   8000     VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
   8001     VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
   8002     Active;                  !- Component 1 Branch Control Type
   8003 
   8004   Branch,
   8005     HeatSys1 Demand Load Branch 2,  !- Name
   8006     ,                        !- Maximum Flow Rate {m3/s}
   8007     ,                        !- Pressure Drop Curve Name
   8008     Coil:Heating:Water,      !- Component 1 Object Type
   8009     Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
   8010     Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8011     Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8012     Active;                  !- Component 1 Branch Control Type
   8013 
   8014   Branch,
   8015     HeatSys1 Demand Load Branch 20,  !- Name
   8016     ,                        !- Maximum Flow Rate {m3/s}
   8017     ,                        !- Pressure Drop Curve Name
   8018     Coil:Heating:Water,      !- Component 1 Object Type
   8019     VAV_3_HeatC,             !- Component 1 Name
   8020     VAV_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
   8021     VAV_3_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
   8022     Active;                  !- Component 1 Branch Control Type
   8023 
   8024   Branch,
   8025     HeatSys1 Demand Load Branch 3,  !- Name
   8026     ,                        !- Maximum Flow Rate {m3/s}
   8027     ,                        !- Pressure Drop Curve Name
   8028     Coil:Heating:Water,      !- Component 1 Object Type
   8029     Core_mid VAV Box Reheat Coil,  !- Component 1 Name
   8030     Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8031     Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8032     Active;                  !- Component 1 Branch Control Type
   8033 
   8034   Branch,
   8035     HeatSys1 Demand Load Branch 4,  !- Name
   8036     ,                        !- Maximum Flow Rate {m3/s}
   8037     ,                        !- Pressure Drop Curve Name
   8038     Coil:Heating:Water,      !- Component 1 Object Type
   8039     Core_top VAV Box Reheat Coil,  !- Component 1 Name
   8040     Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8041     Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8042     Active;                  !- Component 1 Branch Control Type
   8043 
   8044   Branch,
   8045     HeatSys1 Demand Load Branch 5,  !- Name
   8046     ,                        !- Maximum Flow Rate {m3/s}
   8047     ,                        !- Pressure Drop Curve Name
   8048     Coil:Heating:Water,      !- Component 1 Object Type
   8049     Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
   8050     Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8051     Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8052     Active;                  !- Component 1 Branch Control Type
   8053 
   8054   Branch,
   8055     HeatSys1 Demand Load Branch 6,  !- Name
   8056     ,                        !- Maximum Flow Rate {m3/s}
   8057     ,                        !- Pressure Drop Curve Name
   8058     Coil:Heating:Water,      !- Component 1 Object Type
   8059     Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
   8060     Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8061     Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8062     Active;                  !- Component 1 Branch Control Type
   8063 
   8064   Branch,
   8065     HeatSys1 Demand Load Branch 7,  !- Name
   8066     ,                        !- Maximum Flow Rate {m3/s}
   8067     ,                        !- Pressure Drop Curve Name
   8068     Coil:Heating:Water,      !- Component 1 Object Type
   8069     Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
   8070     Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8071     Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8072     Active;                  !- Component 1 Branch Control Type
   8073 
   8074   Branch,
   8075     HeatSys1 Demand Load Branch 8,  !- Name
   8076     ,                        !- Maximum Flow Rate {m3/s}
   8077     ,                        !- Pressure Drop Curve Name
   8078     Coil:Heating:Water,      !- Component 1 Object Type
   8079     Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
   8080     Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8081     Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8082     Active;                  !- Component 1 Branch Control Type
   8083 
   8084   Branch,
   8085     HeatSys1 Demand Load Branch 9,  !- Name
   8086     ,                        !- Maximum Flow Rate {m3/s}
   8087     ,                        !- Pressure Drop Curve Name
   8088     Coil:Heating:Water,      !- Component 1 Object Type
   8089     Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
   8090     Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
   8091     Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
   8092     Active;                  !- Component 1 Branch Control Type
   8093 
   8094   Branch,
   8095     HeatSys1 Demand Outlet Branch,  !- Name
   8096     ,                        !- Maximum Flow Rate {m3/s}
   8097     ,                        !- Pressure Drop Curve Name
   8098     Pipe:Adiabatic,          !- Component 1 Object Type
   8099     HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
   8100     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   8101     HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   8102     Passive;                 !- Component 1 Branch Control Type
   8103 
   8104   Branch,
   8105     HeatSys1 Supply Equipment Branch,  !- Name
   8106     ,                        !- Maximum Flow Rate {m3/s}
   8107     ,                        !- Pressure Drop Curve Name
   8108     Boiler:HotWater,         !- Component 1 Object Type
   8109     HeatSys1 Boiler,         !- Component 1 Name
   8110     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
   8111     HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   8112     Active;                  !- Component 1 Branch Control Type
   8113 
   8114   Branch,
   8115     HeatSys1 Supply Equipment Bypass Branch,  !- Name
   8116     ,                        !- Maximum Flow Rate {m3/s}
   8117     ,                        !- Pressure Drop Curve Name
   8118     Pipe:Adiabatic,          !- Component 1 Object Type
   8119     HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   8120     HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   8121     HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   8122     Bypass;                  !- Component 1 Branch Control Type
   8123 
   8124   Branch,
   8125     HeatSys1 Supply Inlet Branch,  !- Name
   8126     ,                        !- Maximum Flow Rate {m3/s}
   8127     ,                        !- Pressure Drop Curve Name
   8128     Pump:VariableSpeed,      !- Component 1 Object Type
   8129     HeatSys1 Pump,           !- Component 1 Name
   8130     HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   8131     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
   8132     Active;                  !- Component 1 Branch Control Type
   8133 
   8134   Branch,
   8135     HeatSys1 Supply Outlet Branch,  !- Name
   8136     ,                        !- Maximum Flow Rate {m3/s}
   8137     ,                        !- Pressure Drop Curve Name
   8138     Pipe:Adiabatic,          !- Component 1 Object Type
   8139     HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
   8140     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   8141     HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   8142     Passive;                 !- Component 1 Branch Control Type
   8143 
   8144   Branch,
   8145     TowerWaterSys Demand Bypass Branch,  !- Name
   8146     ,                        !- Maximum Flow Rate {m3/s}
   8147     ,                        !- Pressure Drop Curve Name
   8148     Pipe:Adiabatic,          !- Component 1 Object Type
   8149     TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
   8150     TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   8151     TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   8152     Bypass;                  !- Component 1 Branch Control Type
   8153 
   8154   Branch,
   8155     TowerWaterSys Demand Inlet Branch,  !- Name
   8156     ,                        !- Maximum Flow Rate {m3/s}
   8157     ,                        !- Pressure Drop Curve Name
   8158     Pipe:Adiabatic,          !- Component 1 Object Type
   8159     TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
   8160     TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
   8161     TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
   8162     Passive;                 !- Component 1 Branch Control Type
   8163 
   8164   Branch,
   8165     TowerWaterSys Demand Load Branch 1,  !- Name
   8166     ,                        !- Maximum Flow Rate {m3/s}
   8167     ,                        !- Pressure Drop Curve Name
   8168     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
   8169     CoolSys1 Chiller 1,      !- Component 1 Name
   8170     CoolSys1 Chiller Water Inlet Node 1,  !- Component 1 Inlet Node Name
   8171     CoolSys1 Chiller Water Outlet Node 1,  !- Component 1 Outlet Node Name
   8172     Active;                  !- Component 1 Branch Control Type
   8173 
   8174   Branch,
   8175     TowerWaterSys Demand Load Branch 2,  !- Name
   8176     ,                        !- Maximum Flow Rate {m3/s}
   8177     ,                        !- Pressure Drop Curve Name
   8178     Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
   8179     CoolSys1 Chiller 2,      !- Component 1 Name
   8180     CoolSys1 Chiller Water Inlet Node 2,  !- Component 1 Inlet Node Name
   8181     CoolSys1 Chiller Water Outlet Node 2,  !- Component 1 Outlet Node Name
   8182     Active;                  !- Component 1 Branch Control Type
   8183 
   8184   Branch,
   8185     TowerWaterSys Demand Outlet Branch,  !- Name
   8186     ,                        !- Maximum Flow Rate {m3/s}
   8187     ,                        !- Pressure Drop Curve Name
   8188     Pipe:Adiabatic,          !- Component 1 Object Type
   8189     TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
   8190     TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   8191     TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
   8192     Passive;                 !- Component 1 Branch Control Type
   8193 
   8194   Branch,
   8195     TowerWaterSys Supply Equipment Branch,  !- Name
   8196     ,                        !- Maximum Flow Rate {m3/s}
   8197     ,                        !- Pressure Drop Curve Name
   8198     CoolingTower:SingleSpeed,!- Component 1 Object Type
   8199     TowerWaterSys CoolTower, !- Component 1 Name
   8200     TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
   8201     TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   8202     Active;                  !- Component 1 Branch Control Type
   8203 
   8204   Branch,
   8205     TowerWaterSys Supply Equipment Bypass Branch,  !- Name
   8206     ,                        !- Maximum Flow Rate {m3/s}
   8207     ,                        !- Pressure Drop Curve Name
   8208     Pipe:Adiabatic,          !- Component 1 Object Type
   8209     TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
   8210     TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   8211     TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   8212     Bypass;                  !- Component 1 Branch Control Type
   8213 
   8214   Branch,
   8215     TowerWaterSys Supply Inlet Branch,  !- Name
   8216     ,                        !- Maximum Flow Rate {m3/s}
   8217     ,                        !- Pressure Drop Curve Name
   8218     Pump:ConstantSpeed,      !- Component 1 Object Type
   8219     TowerWaterSys Pump,      !- Component 1 Name
   8220     TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
   8221     TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
   8222     Active;                  !- Component 1 Branch Control Type
   8223 
   8224   Branch,
   8225     TowerWaterSys Supply Outlet Branch,  !- Name
   8226     ,                        !- Maximum Flow Rate {m3/s}
   8227     ,                        !- Pressure Drop Curve Name
   8228     Pipe:Adiabatic,          !- Component 1 Object Type
   8229     TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
   8230     TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   8231     TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
   8232     Passive;                 !- Component 1 Branch Control Type
   8233 
   8234   OutdoorAir:Node,
   8235     TowerWaterSys CoolTower OA ref Node;  !- Name
   8236 
   8237   ConnectorList,
   8238     CoolSys1 Demand Connectors,  !- Name
   8239     Connector:Splitter,      !- Connector 1 Object Type
   8240     CoolSys1 Demand Splitter,!- Connector 1 Name
   8241     Connector:Mixer,         !- Connector 2 Object Type
   8242     CoolSys1 Demand Mixer;   !- Connector 2 Name
   8243 
   8244   ConnectorList,
   8245     CoolSys1 Supply Connectors,  !- Name
   8246     Connector:Splitter,      !- Connector 1 Object Type
   8247     CoolSys1 Supply Splitter,!- Connector 1 Name
   8248     Connector:Mixer,         !- Connector 2 Object Type
   8249     CoolSys1 Supply Mixer;   !- Connector 2 Name
   8250 
   8251   ConnectorList,
   8252     HeatSys1 Demand Connectors,  !- Name
   8253     Connector:Splitter,      !- Connector 1 Object Type
   8254     HeatSys1 Demand Splitter,!- Connector 1 Name
   8255     Connector:Mixer,         !- Connector 2 Object Type
   8256     HeatSys1 Demand Mixer;   !- Connector 2 Name
   8257 
   8258   ConnectorList,
   8259     HeatSys1 Supply Connectors,  !- Name
   8260     Connector:Splitter,      !- Connector 1 Object Type
   8261     HeatSys1 Supply Splitter,!- Connector 1 Name
   8262     Connector:Mixer,         !- Connector 2 Object Type
   8263     HeatSys1 Supply Mixer;   !- Connector 2 Name
   8264 
   8265   ConnectorList,
   8266     TowerWaterSys Demand Connectors,  !- Name
   8267     Connector:Splitter,      !- Connector 1 Object Type
   8268     TowerWaterSys Demand Splitter,  !- Connector 1 Name
   8269     Connector:Mixer,         !- Connector 2 Object Type
   8270     TowerWaterSys Demand Mixer;  !- Connector 2 Name
   8271 
   8272   ConnectorList,
   8273     TowerWaterSys Supply Connectors,  !- Name
   8274     Connector:Splitter,      !- Connector 1 Object Type
   8275     TowerWaterSys Supply Splitter,  !- Connector 1 Name
   8276     Connector:Mixer,         !- Connector 2 Object Type
   8277     TowerWaterSys Supply Mixer;  !- Connector 2 Name
   8278 
   8279   Connector:Splitter,
   8280     CoolSys1 Demand Splitter,!- Name
   8281     CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
   8282     CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   8283     CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   8284     CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   8285     CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   8286     CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name
   8287 
   8288   Connector:Splitter,
   8289     CoolSys1 Supply Splitter,!- Name
   8290     CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
   8291     CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
   8292     CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
   8293     CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name
   8294 
   8295   Connector:Splitter,
   8296     HeatSys1 Demand Splitter,!- Name
   8297     HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
   8298     HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   8299     HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   8300     HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   8301     HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   8302     HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   8303     HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   8304     HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   8305     HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   8306     HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   8307     HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   8308     HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   8309     HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   8310     HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   8311     HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   8312     HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   8313     HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
   8314     HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
   8315     HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
   8316     HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
   8317     HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
   8318     HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name
   8319 
   8320   Connector:Splitter,
   8321     HeatSys1 Supply Splitter,!- Name
   8322     HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
   8323     HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   8324     HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   8325 
   8326   Connector:Splitter,
   8327     TowerWaterSys Demand Splitter,  !- Name
   8328     TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
   8329     TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
   8330     TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
   8331     TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name
   8332 
   8333   Connector:Splitter,
   8334     TowerWaterSys Supply Splitter,  !- Name
   8335     TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
   8336     TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
   8337     TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   8338 
   8339   Connector:Mixer,
   8340     CoolSys1 Demand Mixer,   !- Name
   8341     CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
   8342     CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   8343     CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   8344     CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   8345     CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   8346     CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name
   8347 
   8348   Connector:Mixer,
   8349     CoolSys1 Supply Mixer,   !- Name
   8350     CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
   8351     CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
   8352     CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
   8353     CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name
   8354 
   8355   Connector:Mixer,
   8356     HeatSys1 Demand Mixer,   !- Name
   8357     HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
   8358     HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   8359     HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   8360     HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   8361     HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   8362     HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   8363     HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   8364     HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   8365     HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   8366     HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   8367     HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   8368     HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   8369     HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   8370     HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   8371     HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   8372     HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   8373     HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
   8374     HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
   8375     HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
   8376     HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
   8377     HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
   8378     HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name
   8379 
   8380   Connector:Mixer,
   8381     HeatSys1 Supply Mixer,   !- Name
   8382     HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
   8383     HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   8384     HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   8385 
   8386   Connector:Mixer,
   8387     TowerWaterSys Demand Mixer,  !- Name
   8388     TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
   8389     TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
   8390     TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
   8391     TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name
   8392 
   8393   Connector:Mixer,
   8394     TowerWaterSys Supply Mixer,  !- Name
   8395     TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
   8396     TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
   8397     TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   8398 
   8399   Pipe:Adiabatic,
   8400     CoolSys1 Demand Bypass Pipe,  !- Name
   8401     CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8402     CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8403 
   8404   Pipe:Adiabatic,
   8405     CoolSys1 Demand Inlet Pipe,  !- Name
   8406     CoolSys1 Demand Inlet Node,  !- Inlet Node Name
   8407     CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name
   8408 
   8409   Pipe:Adiabatic,
   8410     CoolSys1 Demand Outlet Pipe,  !- Name
   8411     CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
   8412     CoolSys1 Demand Outlet Node;  !- Outlet Node Name
   8413 
   8414   Pipe:Adiabatic,
   8415     CoolSys1 Supply Equipment Bypass Pipe,  !- Name
   8416     CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8417     CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8418 
   8419   Pipe:Adiabatic,
   8420     CoolSys1 Supply Outlet Pipe,  !- Name
   8421     CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
   8422     CoolSys1 Supply Outlet Node;  !- Outlet Node Name
   8423 
   8424   Pipe:Adiabatic,
   8425     HeatSys1 Demand Bypass Pipe,  !- Name
   8426     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8427     HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8428 
   8429   Pipe:Adiabatic,
   8430     HeatSys1 Demand Inlet Pipe,  !- Name
   8431     HeatSys1 Demand Inlet Node,  !- Inlet Node Name
   8432     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
   8433 
   8434   Pipe:Adiabatic,
   8435     HeatSys1 Demand Outlet Pipe,  !- Name
   8436     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
   8437     HeatSys1 Demand Outlet Node;  !- Outlet Node Name
   8438 
   8439   Pipe:Adiabatic,
   8440     HeatSys1 Supply Equipment Bypass Pipe,  !- Name
   8441     HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8442     HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8443 
   8444   Pipe:Adiabatic,
   8445     HeatSys1 Supply Outlet Pipe,  !- Name
   8446     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
   8447     HeatSys1 Supply Outlet Node;  !- Outlet Node Name
   8448 
   8449   Pipe:Adiabatic,
   8450     TowerWaterSys Demand Bypass Pipe,  !- Name
   8451     TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8452     TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8453 
   8454   Pipe:Adiabatic,
   8455     TowerWaterSys Demand Inlet Pipe,  !- Name
   8456     TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
   8457     TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name
   8458 
   8459   Pipe:Adiabatic,
   8460     TowerWaterSys Demand Outlet Pipe,  !- Name
   8461     TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
   8462     TowerWaterSys Demand Outlet Node;  !- Outlet Node Name
   8463 
   8464   Pipe:Adiabatic,
   8465     TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
   8466     TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8467     TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8468 
   8469   Pipe:Adiabatic,
   8470     TowerWaterSys Supply Outlet Pipe,  !- Name
   8471     TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
   8472     TowerWaterSys Supply Outlet Node;  !- Outlet Node Name
   8473 
   8474 ! ***SCHEDULES***
   8475 
   8476   !Schedule:Compact,
   8477   !  CW-Loop-Temp-Schedule,   !- Name
   8478   !  Temperature,             !- Schedule Type Limits Name
   8479   !  Through: 12/31,          !- Field 1
   8480   !  For: AllDays,            !- Field 2
   8481   !  Until: 24:00,6.7;        !- Field 3
   8482 
   8483 
   8484 
   8485   Schedule:Compact,
   8486     HW-Loop-Temp-Schedule,   !- Name
   8487     Temperature,             !- Schedule Type Limits Name
   8488     Through: 12/31,          !- Field 1
   8489     For: AllDays,            !- Field 2
   8490     Until: 24:00,82.2;       !- Field 3
   8491 
   8492 ! ***SWH EQUIPMENT***
   8493 
   8494   WaterHeater:Mixed,
   8495     SWHSys1 Water Heater,    !- Name
   8496     0.7571,                  !- Tank Volume {m3}
   8497     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
   8498     2.0,                     !- Deadband Temperature Difference {deltaC}
   8499     82.2222,                 !- Maximum Temperature Limit {C}
   8500     Cycle,                   !- Heater Control Type
   8501     845000,                  !- Heater Maximum Capacity {W}
   8502     ,                        !- Heater Minimum Capacity {W}
   8503     ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
   8504     ,                        !- Heater Ignition Delay {s}
   8505     NATURALGAS,              !- Heater Fuel Type
   8506     0.8,                     !- Heater Thermal Efficiency
   8507     ,                        !- Part Load Factor Curve Name
   8508     20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
   8509     NATURALGAS,              !- Off Cycle Parasitic Fuel Type
   8510     0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
   8511     ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
   8512     NATURALGAS,              !- On Cycle Parasitic Fuel Type
   8513     ,                        !- On Cycle Parasitic Heat Fraction to Tank
   8514     SCHEDULE,                !- Ambient Temperature Indicator
   8515     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
   8516     ,                        !- Ambient Temperature Zone Name
   8517     ,                        !- Ambient Temperature Outdoor Air Node Name
   8518     6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   8519     ,                        !- Off Cycle Loss Fraction to Zone
   8520     6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
   8521     ,                        !- On Cycle Loss Fraction to Zone
   8522     ,                        !- Peak Use Flow Rate {m3/s}
   8523     ,                        !- Use Flow Rate Fraction Schedule Name
   8524     ,                        !- Cold Water Supply Temperature Schedule Name
   8525     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
   8526     SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
   8527     1.0,                     !- Use Side Effectiveness
   8528     ,                        !- Source Side Inlet Node Name
   8529     ,                        !- Source Side Outlet Node Name
   8530     1.0,                     !- Source Side Effectiveness
   8531     AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
   8532     AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
   8533     1.5;                     !- Indirect Water Heating Recovery Time {hr}
   8534 
   8535   WaterUse:Equipment,
   8536     Core_bottom Water Equipment,  !- Name
   8537     ,                        !- End-Use Subcategory
   8538     2.24e-005,               !- Peak Flow Rate {m3/s}
   8539     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   8540     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
   8541     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   8542     ,                        !- Cold Water Supply Temperature Schedule Name
   8543     Core_bottom,             !- Zone Name
   8544     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
   8545     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
   8546 
   8547   WaterUse:Equipment,
   8548     Core_mid Water Equipment,!- Name
   8549     ,                        !- End-Use Subcategory
   8550     2.24e-005,               !- Peak Flow Rate {m3/s}
   8551     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   8552     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
   8553     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   8554     ,                        !- Cold Water Supply Temperature Schedule Name
   8555     Core_mid,                !- Zone Name
   8556     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
   8557     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
   8558 
   8559   WaterUse:Equipment,
   8560     Core_top Water Equipment,!- Name
   8561     ,                        !- End-Use Subcategory
   8562     2.24e-005,               !- Peak Flow Rate {m3/s}
   8563     BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
   8564     Water Equipment Temp Sched,  !- Target Temperature Schedule Name
   8565     Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
   8566     ,                        !- Cold Water Supply Temperature Schedule Name
   8567     Core_top,                !- Zone Name
   8568     Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
   8569     Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name
   8570 
   8571   PlantEquipmentList,
   8572     SWHSys1 Equipment List,  !- Name
   8573     WaterHeater:Mixed,       !- Equipment 1 Object Type
   8574     SWHSys1 Water Heater;    !- Equipment 1 Name
   8575 
   8576   Pump:VariableSpeed,
   8577     SWHSys1 Pump,            !- Name
   8578     SWHSys1 Supply Inlet Node,  !- Inlet Node Name
   8579     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
   8580     AUTOSIZE,                !- Rated Flow Rate {m3/s}
   8581     179352,                  !- Rated Pump Head {Pa}
   8582     AUTOSIZE,                !- Rated Power Consumption {W}
   8583     0.85,                    !- Motor Efficiency
   8584     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   8585     0,                       !- Coefficient 1 of the Part Load Performance Curve
   8586     1,                       !- Coefficient 2 of the Part Load Performance Curve
   8587     0,                       !- Coefficient 3 of the Part Load Performance Curve
   8588     0,                       !- Coefficient 4 of the Part Load Performance Curve
   8589     0.0,                     !- Minimum Flow Rate {m3/s}
   8590     Intermittent;            !- Pump Control Type
   8591 
   8592 ! ***SWH SIZING & CONTROLS***
   8593 
   8594   Sizing:Plant,
   8595     SWHSys1,                 !- Plant or Condenser Loop Name
   8596     Heating,                 !- Loop Type
   8597     60,                      !- Design Loop Exit Temperature {C}
   8598     5.0;                     !- Loop Design Temperature Difference {deltaC}
   8599 
   8600   SetpointManager:Scheduled,
   8601     SWHSys1 Loop Setpoint Manager,  !- Name
   8602     Temperature,             !- Control Variable
   8603     SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
   8604     SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   8605 
   8606   PlantEquipmentOperationSchemes,
   8607     SWHSys1 Loop Operation Scheme List,  !- Name
   8608     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   8609     SWHSys1 Operation Scheme,!- Control Scheme 1 Name
   8610     ALWAYS_ON;               !- Control Scheme 1 Schedule Name
   8611 
   8612   PlantEquipmentOperation:HeatingLoad,
   8613     SWHSys1 Operation Scheme,!- Name
   8614     0.0,                     !- Load Range 1 Lower Limit {W}
   8615     1000000000000000,        !- Load Range 1 Upper Limit {W}
   8616     SWHSys1 Equipment List;  !- Range 1 Equipment List Name
   8617 
   8618 ! ***SWH LOOP***
   8619 
   8620   PlantLoop,
   8621     SWHSys1,                 !- Name
   8622     Water,                   !- Fluid Type
   8623     ,                        !- User Defined Fluid Type
   8624     SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   8625     SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   8626     60.0,                    !- Maximum Loop Temperature {C}
   8627     10.0,                    !- Minimum Loop Temperature {C}
   8628     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   8629     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   8630     AUTOSIZE,                !- Plant Loop Volume {m3}
   8631     SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   8632     SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   8633     SWHSys1 Supply Branches, !- Plant Side Branch List Name
   8634     SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
   8635     SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   8636     SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   8637     SWHSys1 Demand Branches, !- Demand Side Branch List Name
   8638     SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
   8639     Optimal;                 !- Load Distribution Scheme
   8640 
   8641 ! ***SWH CONNECTIONS***
   8642 
   8643   BranchList,
   8644     SWHSys1 Demand Branches, !- Name
   8645     SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
   8646     SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
   8647     SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
   8648     SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
   8649     SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
   8650     SWHSys1 Demand Outlet Branch;  !- Branch 6 Name
   8651 
   8652   BranchList,
   8653     SWHSys1 Supply Branches, !- Name
   8654     SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
   8655     SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
   8656     SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   8657     SWHSys1 Supply Outlet Branch;  !- Branch 4 Name
   8658 
   8659   Branch,
   8660     SWHSys1 Demand Bypass Branch,  !- Name
   8661     ,                        !- Maximum Flow Rate {m3/s}
   8662     ,                        !- Pressure Drop Curve Name
   8663     Pipe:Adiabatic,          !- Component 1 Object Type
   8664     SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
   8665     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   8666     SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   8667     Bypass;                  !- Component 1 Branch Control Type
   8668 
   8669   Branch,
   8670     SWHSys1 Demand Inlet Branch,  !- Name
   8671     ,                        !- Maximum Flow Rate {m3/s}
   8672     ,                        !- Pressure Drop Curve Name
   8673     Pipe:Adiabatic,          !- Component 1 Object Type
   8674     SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
   8675     SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   8676     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   8677     Passive;                 !- Component 1 Branch Control Type
   8678 
   8679   Branch,
   8680     SWHSys1 Demand Load Branch 1,  !- Name
   8681     ,                        !- Maximum Flow Rate {m3/s}
   8682     ,                        !- Pressure Drop Curve Name
   8683     WaterUse:Connections,    !- Component 1 Object Type
   8684     Core_bottom Water Equipment,  !- Component 1 Name
   8685     Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
   8686     Core_bottom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
   8687     Active;                  !- Component 1 Branch Control Type
   8688 
   8689   Branch,
   8690     SWHSys1 Demand Load Branch 2,  !- Name
   8691     ,                        !- Maximum Flow Rate {m3/s}
   8692     ,                        !- Pressure Drop Curve Name
   8693     WaterUse:Connections,    !- Component 1 Object Type
   8694     Core_mid Water Equipment,!- Component 1 Name
   8695     Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
   8696     Core_mid Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
   8697     Active;                  !- Component 1 Branch Control Type
   8698 
   8699   Branch,
   8700     SWHSys1 Demand Load Branch 3,  !- Name
   8701     ,                        !- Maximum Flow Rate {m3/s}
   8702     ,                        !- Pressure Drop Curve Name
   8703     WaterUse:Connections,    !- Component 1 Object Type
   8704     Core_top Water Equipment,!- Component 1 Name
   8705     Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
   8706     Core_top Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
   8707     Active;                  !- Component 1 Branch Control Type
   8708 
   8709   Branch,
   8710     SWHSys1 Demand Outlet Branch,  !- Name
   8711     ,                        !- Maximum Flow Rate {m3/s}
   8712     ,                        !- Pressure Drop Curve Name
   8713     Pipe:Adiabatic,          !- Component 1 Object Type
   8714     SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
   8715     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   8716     SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   8717     Passive;                 !- Component 1 Branch Control Type
   8718 
   8719   Branch,
   8720     SWHSys1 Supply Equipment Branch,  !- Name
   8721     ,                        !- Maximum Flow Rate {m3/s}
   8722     ,                        !- Pressure Drop Curve Name
   8723     WaterHeater:Mixed,       !- Component 1 Object Type
   8724     SWHSys1 Water Heater,    !- Component 1 Name
   8725     SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
   8726     SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   8727     Active;                  !- Component 1 Branch Control Type
   8728 
   8729   Branch,
   8730     SWHSys1 Supply Equipment Bypass Branch,  !- Name
   8731     ,                        !- Maximum Flow Rate {m3/s}
   8732     ,                        !- Pressure Drop Curve Name
   8733     Pipe:Adiabatic,          !- Component 1 Object Type
   8734     SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   8735     SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   8736     SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   8737     Bypass;                  !- Component 1 Branch Control Type
   8738 
   8739   Branch,
   8740     SWHSys1 Supply Inlet Branch,  !- Name
   8741     ,                        !- Maximum Flow Rate {m3/s}
   8742     ,                        !- Pressure Drop Curve Name
   8743     Pump:VariableSpeed,      !- Component 1 Object Type
   8744     SWHSys1 Pump,            !- Component 1 Name
   8745     SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   8746     SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
   8747     Active;                  !- Component 1 Branch Control Type
   8748 
   8749   Branch,
   8750     SWHSys1 Supply Outlet Branch,  !- Name
   8751     ,                        !- Maximum Flow Rate {m3/s}
   8752     ,                        !- Pressure Drop Curve Name
   8753     Pipe:Adiabatic,          !- Component 1 Object Type
   8754     SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
   8755     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   8756     SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   8757     Passive;                 !- Component 1 Branch Control Type
   8758 
   8759   ConnectorList,
   8760     SWHSys1 Demand Connectors,  !- Name
   8761     Connector:Splitter,      !- Connector 1 Object Type
   8762     SWHSys1 Demand Splitter, !- Connector 1 Name
   8763     Connector:Mixer,         !- Connector 2 Object Type
   8764     SWHSys1 Demand Mixer;    !- Connector 2 Name
   8765 
   8766   ConnectorList,
   8767     SWHSys1 Supply Connectors,  !- Name
   8768     Connector:Splitter,      !- Connector 1 Object Type
   8769     SWHSys1 Supply Splitter, !- Connector 1 Name
   8770     Connector:Mixer,         !- Connector 2 Object Type
   8771     SWHSys1 Supply Mixer;    !- Connector 2 Name
   8772 
   8773   WaterUse:Connections,
   8774     Core_bottom Water Equipment,  !- Name
   8775     Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
   8776     Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
   8777     ,                        !- Supply Water Storage Tank Name
   8778     ,                        !- Reclamation Water Storage Tank Name
   8779     ,                        !- Hot Water Supply Temperature Schedule Name
   8780     ,                        !- Cold Water Supply Temperature Schedule Name
   8781     ,                        !- Drain Water Heat Exchanger Type
   8782     ,                        !- Drain Water Heat Exchanger Destination
   8783     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   8784     Core_bottom Water Equipment;  !- Water Use Equipment 1 Name
   8785 
   8786   WaterUse:Connections,
   8787     Core_mid Water Equipment,!- Name
   8788     Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
   8789     Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
   8790     ,                        !- Supply Water Storage Tank Name
   8791     ,                        !- Reclamation Water Storage Tank Name
   8792     ,                        !- Hot Water Supply Temperature Schedule Name
   8793     ,                        !- Cold Water Supply Temperature Schedule Name
   8794     ,                        !- Drain Water Heat Exchanger Type
   8795     ,                        !- Drain Water Heat Exchanger Destination
   8796     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   8797     Core_mid Water Equipment;!- Water Use Equipment 1 Name
   8798 
   8799   WaterUse:Connections,
   8800     Core_top Water Equipment,!- Name
   8801     Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
   8802     Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
   8803     ,                        !- Supply Water Storage Tank Name
   8804     ,                        !- Reclamation Water Storage Tank Name
   8805     ,                        !- Hot Water Supply Temperature Schedule Name
   8806     ,                        !- Cold Water Supply Temperature Schedule Name
   8807     ,                        !- Drain Water Heat Exchanger Type
   8808     ,                        !- Drain Water Heat Exchanger Destination
   8809     ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   8810     Core_top Water Equipment;!- Water Use Equipment 1 Name
   8811 
   8812   Connector:Splitter,
   8813     SWHSys1 Demand Splitter, !- Name
   8814     SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
   8815     SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   8816     SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   8817     SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   8818     SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name
   8819 
   8820   Connector:Splitter,
   8821     SWHSys1 Supply Splitter, !- Name
   8822     SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
   8823     SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   8824     SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   8825 
   8826   Connector:Mixer,
   8827     SWHSys1 Demand Mixer,    !- Name
   8828     SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
   8829     SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   8830     SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   8831     SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   8832     SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name
   8833 
   8834   Connector:Mixer,
   8835     SWHSys1 Supply Mixer,    !- Name
   8836     SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
   8837     SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   8838     SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   8839 
   8840   Pipe:Adiabatic,
   8841     SWHSys1 Demand Bypass Pipe,  !- Name
   8842     SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8843     SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8844 
   8845   Pipe:Adiabatic,
   8846     SWHSys1 Demand Inlet Pipe,  !- Name
   8847     SWHSys1 Demand Inlet Node,  !- Inlet Node Name
   8848     SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name
   8849 
   8850   Pipe:Adiabatic,
   8851     SWHSys1 Demand Outlet Pipe,  !- Name
   8852     SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
   8853     SWHSys1 Demand Outlet Node;  !- Outlet Node Name
   8854 
   8855   Pipe:Adiabatic,
   8856     SWHSys1 Supply Equipment Bypass Pipe,  !- Name
   8857     SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8858     SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8859 
   8860   Pipe:Adiabatic,
   8861     SWHSys1 Supply Outlet Pipe,  !- Name
   8862     SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
   8863     SWHSys1 Supply Outlet Node;  !- Outlet Node Name
   8864 
   8865 ! ***SWH SCHEDULES***
   8866 
   8867   Schedule:Compact,
   8868     BLDG_SWH_SCH,            !- Name
   8869     Fraction,                !- Schedule Type Limits Name
   8870     Through: 12/31,          !- Field 1
   8871     For: Weekdays SummerDesignDay, !- Field 2
   8872     Until: 05:00,0.05,       !- Field 3
   8873     Until: 06:00,0.08,       !- Field 5
   8874     Until: 07:00,0.07,       !- Field 7
   8875     Until: 08:00,0.19,       !- Field 9
   8876     Until: 09:00,0.35,       !- Field 11
   8877     Until: 10:00,0.38,       !- Field 13
   8878     Until: 11:00,0.39,       !- Field 15
   8879     Until: 12:00,0.47,       !- Field 17
   8880     Until: 13:00,0.57,       !- Field 19
   8881     Until: 14:00,0.54,       !- Field 21
   8882     Until: 15:00,0.34,       !- Field 23
   8883     Until: 16:00,0.33,       !- Field 25
   8884     Until: 17:00,0.44,       !- Field 27
   8885     Until: 18:00,0.26,       !- Field 29
   8886     Until: 19:00,0.21,       !- Field 31
   8887     Until: 20:00,0.15,       !- Field 33
   8888     Until: 21:00,0.17,       !- Field 35
   8889     Until: 22:00,0.08,       !- Field 37
   8890     Until: 24:00,0.05,       !- Field 39
   8891     For: Saturday WinterDesignDay, !- Field 41
   8892     Until: 05:00,0.05,       !- Field 42
   8893     Until: 06:00,0.08,       !- Field 44
   8894     Until: 07:00,0.07,       !- Field 46
   8895     Until: 08:00,0.11,       !- Field 48
   8896     Until: 09:00,0.15,       !- Field 50
   8897     Until: 10:00,0.21,       !- Field 52
   8898     Until: 11:00,0.19,       !- Field 54
   8899     Until: 12:00,0.23,       !- Field 56
   8900     Until: 13:00,0.20,       !- Field 58
   8901     Until: 14:00,0.19,       !- Field 60
   8902     Until: 15:00,0.15,       !- Field 62
   8903     Until: 16:00,0.13,       !- Field 64
   8904     Until: 17:00,0.14,       !- Field 66
   8905     Until: 21:00,0.07,       !- Field 68
   8906     Until: 22:00,0.09,       !- Field 70
   8907     Until: 24:00,0.05,       !- Field 72
   8908     For: AllOtherDays,       !- Field 74
   8909     Until: 05:00,0.04,       !- Field 75
   8910     Until: 06:00,0.07,       !- Field 77
   8911     Until: 11:00,0.04,       !- Field 79
   8912     Until: 13:00,0.06,       !- Field 81
   8913     Until: 14:00,0.09,       !- Field 83
   8914     Until: 15:00,0.06,       !- Field 85
   8915     Until: 21:00,0.04,       !- Field 87
   8916     Until: 22:00,0.07,       !- Field 89
   8917     Until: 24:00,0.04;       !- Field 91
   8918 
   8919   Schedule:Compact,
   8920     Water Equipment Latent fract sched,  !- Name
   8921     Fraction,                !- Schedule Type Limits Name
   8922     Through: 12/31,          !- Field 1
   8923     For: AllDays,            !- Field 2
   8924     Until: 24:00,0.05;       !- Field 3
   8925 
   8926   Schedule:Compact,
   8927     Water Equipment Sensible fract sched,  !- Name
   8928     Fraction,                !- Schedule Type Limits Name
   8929     Through: 12/31,          !- Field 1
   8930     For: AllDays,            !- Field 2
   8931     Until: 24:00,0.2;        !- Field 3
   8932 
   8933   Schedule:Compact,
   8934     SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
   8935     Temperature,             !- Schedule Type Limits Name
   8936     Through: 12/31,          !- Field 1
   8937     For: AllDays,            !- Field 2
   8938     Until: 24:00,22.0;       !- Field 3
   8939 
   8940   Schedule:Compact,
   8941     Water Equipment Temp Sched,  !- Name
   8942     Temperature,             !- Schedule Type Limits Name
   8943     Through: 12/31,          !- Field 1
   8944     For: AllDays,            !- Field 2
   8945     Until: 24:00,43.3;       !- Field 3
   8946 
   8947   Schedule:Compact,
   8948     Water Equipment Hot Supply Temp Sched,  !- Name
   8949     Temperature,             !- Schedule Type Limits Name
   8950     Through: 12/31,          !- Field 1
   8951     For: AllDays,            !- Field 2
   8952     Until: 24:00,43.3;       !- Field 3
   8953 
   8954   Schedule:Compact,
   8955     SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
   8956     Temperature,             !- Schedule Type Limits Name
   8957     Through: 12/31,          !- Field 1
   8958     For: AllDays,            !- Field 2
   8959     Until: 24:00,60.0;       !- Field 3
   8960 
   8961   Schedule:Compact,
   8962     SWHSys1-Loop-Temp-Schedule,  !- Name
   8963     Temperature,             !- Schedule Type Limits Name
   8964     Through: 12/31,          !- Field 1
   8965     For: AllDays,            !- Field 2
   8966     Until: 24:00,60.0;       !- Field 3
   8967 
   8968 ! ***ECONOMICS***
   8969 !   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
   8970 ! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
   8971 ! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
   8972 ! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
   8973 
   8974 !   UtilityCost:Tariff,
   8975 !     PSI_LLF_LowLoadFactorService,  !- Name
   8976 !     Electricity:Facility,    !- Output Meter Name
   8977 !     kWh,                     !- Conversion Factor Choice
   8978 !     ,                        !- Energy Conversion Factor
   8979 !     ,                        !- Demand Conversion Factor
   8980 !     ,                        !- Time of Use Period Schedule Name
   8981 !     ,                        !- Season Schedule Name
   8982 !     ,                        !- Month Schedule Name
   8983 !     HalfHour,                !- Demand Window Length
   8984 !     15.00,                   !- Monthly Charge or Variable Name
   8985 !     ,                        !- Minimum Monthly Charge or Variable Name
   8986 !     ,                        !- Real Time Pricing Charge Schedule Name
   8987 !     ,                        !- Customer Baseline Load Schedule Name
   8988 !     Comm Elect;              !- Group Name
   8989 !
   8990 !   UtilityCost:Charge:Block,
   8991 !     AnnualEnergyCharge,      !- Name
   8992 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8993 !     totalEnergy,             !- Source Variable
   8994 !     Annual,                  !- Season
   8995 !     EnergyCharges,           !- Category Variable Name
   8996 !     ,                        !- Remaining Into Variable
   8997 !     ,                        !- Block Size Multiplier Value or Variable Name
   8998 !     300,                     !- Block Size 1 Value or Variable Name
   8999 !     0.108222,                !- Block 1 Cost per Unit Value or Variable Name
   9000 !     700,                     !- Block Size 2 Value or Variable Name
   9001 !     0.087021,                !- Block 2 Cost per Unit Value or Variable Name
   9002 !     1500,                    !- Block Size 3 Value or Variable Name
   9003 !     0.078420,                !- Block 3 Cost per Unit Value or Variable Name
   9004 !     remaining,               !- Block Size 4 Value or Variable Name
   9005 !     0.058320;                !- Block 4 Cost per Unit Value or Variable Name
   9006 !
   9007 !   UtilityCost:Charge:Block,
   9008 !     AnnualDemandBaseCharge,  !- Name
   9009 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9010 !     totalEnergy,             !- Source Variable
   9011 !     Annual,                  !- Season
   9012 !     EnergyCharges,           !- Category Variable Name
   9013 !     ,                        !- Remaining Into Variable
   9014 !     TotalDemand,             !- Block Size Multiplier Value or Variable Name
   9015 !     190,                     !- Block Size 1 Value or Variable Name
   9016 !     0.0,                     !- Block 1 Cost per Unit Value or Variable Name
   9017 !     110,                     !- Block Size 2 Value or Variable Name
   9018 !     0.051773,                !- Block 2 Cost per Unit Value or Variable Name
   9019 !     remaining,               !- Block Size 3 Value or Variable Name
   9020 !     0.046965;                !- Block 3 Cost per Unit Value or Variable Name
   9021 !
   9022 !   UtilityCost:Charge:Simple,
   9023 !     FuelCostAdjustEnergyCharge,  !- Name
   9024 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9025 !     totalEnergy,             !- Source Variable
   9026 !     Annual,                  !- Season
   9027 !     EnergyCharges,           !- Category Variable Name
   9028 !     0.002028;                !- Cost per Unit Value or Variable Name
   9029 !
   9030 !   UtilityCost:Charge:Simple,
   9031 !     QualPollutionControlAdjustEnergyCharge,  !- Name
   9032 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9033 !     totalEnergy,             !- Source Variable
   9034 !     Annual,                  !- Season
   9035 !     EnergyCharges,           !- Category Variable Name
   9036 !     0.000536;                !- Cost per Unit Value or Variable Name
   9037 !
   9038 !   UtilityCost:Charge:Simple,
   9039 !     SoxNoxRiderAdjustEnergyCharge,  !- Name
   9040 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9041 !     totalEnergy,             !- Source Variable
   9042 !     Annual,                  !- Season
   9043 !     EnergyCharges,           !- Category Variable Name
   9044 !     0.001127;                !- Cost per Unit Value or Variable Name
   9045 !
   9046 !   UtilityCost:Charge:Simple,
   9047 !     DSMRiderAdjustEnergyCharge,  !- Name
   9048 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9049 !     totalEnergy,             !- Source Variable
   9050 !     Annual,                  !- Season
   9051 !     EnergyCharges,           !- Category Variable Name
   9052 !     -0.000370;               !- Cost per Unit Value or Variable Name
   9053 !
   9054 !   UtilityCost:Charge:Simple,
   9055 !     PurchPowerTrackerAdjustEnergyCharge,  !- Name
   9056 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9057 !     totalEnergy,             !- Source Variable
   9058 !     Annual,                  !- Season
   9059 !     EnergyCharges,           !- Category Variable Name
   9060 !     -0.000031;               !- Cost per Unit Value or Variable Name
   9061 !
   9062 !   UtilityCost:Charge:Simple,
   9063 !     MidwestISOAdjustEnergyCharge,  !- Name
   9064 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9065 !     totalEnergy,             !- Source Variable
   9066 !     Annual,                  !- Season
   9067 !     EnergyCharges,           !- Category Variable Name
   9068 !     -0.000216;               !- Cost per Unit Value or Variable Name
   9069 !
   9070 !   UtilityCost:Charge:Simple,
   9071 !     CleanCoalRiderEnergyCharge,  !- Name
   9072 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9073 !     totalEnergy,             !- Source Variable
   9074 !     Annual,                  !- Season
   9075 !     EnergyCharges,           !- Category Variable Name
   9076 !     0.000833;                !- Cost per Unit Value or Variable Name
   9077 !
   9078 !   UtilityCost:Qualify,
   9079 !     MinDemand75kw,           !- Name
   9080 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9081 !     TotalDemand,             !- Variable Name
   9082 !     Minimum,                 !- Qualify Type
   9083 !     75,                      !- Threshold Value or Variable Name
   9084 !     Annual,                  !- Season
   9085 !     Count,                   !- Threshold Test
   9086 !     12;                      !- Number of Months
   9087 !
   9088 !   UtilityCost:Charge:Simple,
   9089 !     TaxofeightPercent,       !- Name
   9090 !     PSI_LLF_LowLoadFactorService,  !- Tariff Name
   9091 !     SubTotal,                !- Source Variable
   9092 !     Annual,                  !- Season
   9093 !     Taxes,                   !- Category Variable Name
   9094 !     0.08;                    !- Cost per Unit Value or Variable Name
   9095 !
   9096 ! !end  PSI_LLF_LowLoadFactorService
   9097 !
   9098 !   UtilityCost:Tariff,
   9099 !     PSI_CS_CommercialElectricService,  !- Name
   9100 !     Electricity:Facility,    !- Output Meter Name
   9101 !     kWh,                     !- Conversion Factor Choice
   9102 !     ,                        !- Energy Conversion Factor
   9103 !     ,                        !- Demand Conversion Factor
   9104 !     ,                        !- Time of Use Period Schedule Name
   9105 !     ,                        !- Season Schedule Name
   9106 !     ,                        !- Month Schedule Name
   9107 !     ,                        !- Demand Window Length
   9108 !     9.40,                    !- Monthly Charge or Variable Name
   9109 !     ,                        !- Minimum Monthly Charge or Variable Name
   9110 !     ,                        !- Real Time Pricing Charge Schedule Name
   9111 !     ,                        !- Customer Baseline Load Schedule Name
   9112 !     Comm Elect;              !- Group Name
   9113 !
   9114 !   UtilityCost:Charge:Block,
   9115 !     AnnualEnergyCharge,      !- Name
   9116 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9117 !     totalEnergy,             !- Source Variable
   9118 !     Annual,                  !- Season
   9119 !     EnergyCharges,           !- Category Variable Name
   9120 !     ,                        !- Remaining Into Variable
   9121 !     ,                        !- Block Size Multiplier Value or Variable Name
   9122 !     300,                     !- Block Size 1 Value or Variable Name
   9123 !     0.082409,                !- Block 1 Cost per Unit Value or Variable Name
   9124 !     700,                     !- Block Size 2 Value or Variable Name
   9125 !     0.072873,                !- Block 2 Cost per Unit Value or Variable Name
   9126 !     1500,                    !- Block Size 3 Value or Variable Name
   9127 !     0.061696,                !- Block 3 Cost per Unit Value or Variable Name
   9128 !     remaining,               !- Block Size 4 Value or Variable Name
   9129 !     0.041179;                !- Block 4 Cost per Unit Value or Variable Name
   9130 !
   9131 !   UtilityCost:Charge:Simple,
   9132 !     FuelCostAdjustEnergyCharge,  !- Name
   9133 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9134 !     totalEnergy,             !- Source Variable
   9135 !     Annual,                  !- Season
   9136 !     EnergyCharges,           !- Category Variable Name
   9137 !     0.002028;                !- Cost per Unit Value or Variable Name
   9138 !
   9139 !   UtilityCost:Charge:Simple,
   9140 !     QualPollutionControlAdjustEnergyCharge,  !- Name
   9141 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9142 !     totalEnergy,             !- Source Variable
   9143 !     Annual,                  !- Season
   9144 !     EnergyCharges,           !- Category Variable Name
   9145 !     0.000536;                !- Cost per Unit Value or Variable Name
   9146 !
   9147 !   UtilityCost:Charge:Simple,
   9148 !     SoxNoxRiderAdjustEnergyCharge,  !- Name
   9149 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9150 !     totalEnergy,             !- Source Variable
   9151 !     Annual,                  !- Season
   9152 !     EnergyCharges,           !- Category Variable Name
   9153 !     0.001127;                !- Cost per Unit Value or Variable Name
   9154 !
   9155 !   UtilityCost:Charge:Simple,
   9156 !     DSMRiderAdjustEnergyCharge,  !- Name
   9157 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9158 !     totalEnergy,             !- Source Variable
   9159 !     Annual,                  !- Season
   9160 !     EnergyCharges,           !- Category Variable Name
   9161 !     0.000021;                !- Cost per Unit Value or Variable Name
   9162 !
   9163 !   UtilityCost:Charge:Simple,
   9164 !     PurchPowerTrackerAdjustEnergyCharge,  !- Name
   9165 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9166 !     totalEnergy,             !- Source Variable
   9167 !     Annual,                  !- Season
   9168 !     EnergyCharges,           !- Category Variable Name
   9169 !     0.000034;                !- Cost per Unit Value or Variable Name
   9170 !
   9171 !   UtilityCost:Charge:Simple,
   9172 !     MidwestISOAdjustEnergyCharge,  !- Name
   9173 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9174 !     totalEnergy,             !- Source Variable
   9175 !     Annual,                  !- Season
   9176 !     EnergyCharges,           !- Category Variable Name
   9177 !     -0.000203;               !- Cost per Unit Value or Variable Name
   9178 !
   9179 !   UtilityCost:Charge:Simple,
   9180 !     CleanCoalRiderEnergyCharge,  !- Name
   9181 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9182 !     totalEnergy,             !- Source Variable
   9183 !     Annual,                  !- Season
   9184 !     EnergyCharges,           !- Category Variable Name
   9185 !     0.000807;                !- Cost per Unit Value or Variable Name
   9186 !
   9187 !   UtilityCost:Qualify,
   9188 !     MaxDemand75kw,           !- Name
   9189 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9190 !     TotalDemand,             !- Variable Name
   9191 !     Maximum,                 !- Qualify Type
   9192 !     75,                      !- Threshold Value or Variable Name
   9193 !     Annual,                  !- Season
   9194 !     Count,                   !- Threshold Test
   9195 !     1;                       !- Number of Months
   9196 !
   9197 !   UtilityCost:Charge:Simple,
   9198 !     TaxofeightPercent,       !- Name
   9199 !     PSI_CS_CommercialElectricService,  !- Tariff Name
   9200 !     SubTotal,                !- Source Variable
   9201 !     Annual,                  !- Season
   9202 !     Taxes,                   !- Category Variable Name
   9203 !     0.08;                    !- Cost per Unit Value or Variable Name
   9204 !
   9205 !   UtilityCost:Tariff,
   9206 !     IN_EIAMonthlyRateGas,    !- Name
   9207 !     Gas:Facility,            !- Output Meter Name
   9208 !     MCF,                     !- Conversion Factor Choice
   9209 !     ,                        !- Energy Conversion Factor
   9210 !     ,                        !- Demand Conversion Factor
   9211 !     ,                        !- Time of Use Period Schedule Name
   9212 !     ,                        !- Season Schedule Name
   9213 !     ,                        !- Month Schedule Name
   9214 !     ,                        !- Demand Window Length
   9215 !     0.0,                     !- Monthly Charge or Variable Name
   9216 !     ,                        !- Minimum Monthly Charge or Variable Name
   9217 !     ,                        !- Real Time Pricing Charge Schedule Name
   9218 !     ,                        !- Customer Baseline Load Schedule Name
   9219 !     Comm Gas;                !- Group Name
   9220 !
   9221 !   UtilityCost:Charge:Simple,
   9222 !     MonthlyRateGasCharge,    !- Name
   9223 !     IN_EIAMonthlyRateGas,    !- Tariff Name
   9224 !     totalEnergy,             !- Source Variable
   9225 !     Annual,                  !- Season
   9226 !     EnergyCharges,           !- Category Variable Name
   9227 !     IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
   9228 !
   9229 !   UtilityCost:Variable,
   9230 !     IN_MonthlyGasRates,      !- Name
   9231 !     IN_EIAMonthlyRateGas,    !- Tariff Name
   9232 !     Currency,                !- Variable Type
   9233 !     8.22,                    !- January Value
   9234 !     7.51,                    !- February Value
   9235 !     8.97,                    !- March Value
   9236 !     9.01,                    !- April Value
   9237 !     9.16,                    !- May Value
   9238 !     10.44,                   !- June Value
   9239 !     10.32,                   !- July Value
   9240 !     10.13,                   !- August Value
   9241 !     9.20,                    !- September Value
   9242 !     8.18,                    !- October Value
   9243 !     7.83,                    !- November Value
   9244 !     7.63;                    !- December Value
   9245 !
   9246 !   UtilityCost:Charge:Simple,
   9247 !     TaxofEightPercent,       !- Name
   9248 !     IN_EIAMonthlyRateGas,    !- Tariff Name
   9249 !     SubTotal,                !- Source Variable
   9250 !     Annual,                  !- Season
   9251 !     Taxes,                   !- Category Variable Name
   9252 !     0.08;                    !- Cost per Unit Value or Variable Name
   9253 
   9254 ! ***GENERAL REPORTING***
   9255 
   9256   OutputControl:ReportingTolerances,
   9257     0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
   9258     0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
   9259 
   9260   ! Output:SQLite,
   9261   !   Simple;                  !- Option Type
   9262 
   9263   ! Output:VariableDictionary,IDF,Unsorted;
   9264 
   9265   ! Output:Surfaces:List,Details;
   9266 
   9267   ! Output:Surfaces:Drawing,DXF;
   9268 
   9269   ! Output:Constructions,Constructions;
   9270 
   9271 ! ***REPORT METERS/VARIABLES***
   9272 
   9273   ! Output:Meter,Cooling:Electricity,HOURLY;
   9274 
   9275   ! Output:Meter,Heating:Electricity,HOURLY;
   9276 
   9277   ! Output:Meter,InteriorLights:Electricity,HOURLY;
   9278 
   9279   ! Output:Meter,InteriorEquipment:Electricity,HOURLY;
   9280 
   9281   ! Output:Meter,Gas:Facility,HOURLY;
   9282 
   9283   ! Output:Meter,Heating:Gas,HOURLY;
   9284 
   9285   ! Output:Meter,InteriorEquipment:Gas,HOURLY;
   9286 
   9287   ! Output:Meter,Water Heater:WaterSystems:Gas,HOURLY;
   9288 
   9289   ! Output:Variable,*,Site Outdoor Air Humidity Ratio,HOURLY;
   9290 
   9291   ! Output:Variable,*,Boiler Gas Energy,HOURLY;
   9292 
   9293   ! Output:Variable,*,Boiler Inlet Temperature,HOURLY;
   9294 
   9295   ! Output:Variable,*,Boiler Part Load Ratio,HOURLY;
   9296 
   9297   ! Output:Variable,*,Chiller Part Load Ratio,HOURLY;
   9298 
   9299   ! Output:Variable,*,Chiller Electric Energy,HOURLY;
   9300 
   9301   ! Output:Variable,*,Chiller COP,HOURLY;
   9302 
   9303   ! Output:Variable,*,Plant System Cycle On Off Status,HOURLY;
   9304 
   9305   ! Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;
   9306 
   9307   ! Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;
   9308 
   9309   ! Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,HOURLY;
   9310 
   9311   ! Output:Variable,*,Plant Supply Side Inlet Temperature,HOURLY;
   9312 
   9313   ! Output:Variable,*,Plant Supply Side Outlet Temperature,HOURLY;
   9314 
   9315   ! Output:Variable,*,Plant Supply Side Unmet Demand Rate,HOURLY;
   9316 
   9317   ! Output:Variable,*,Air System Heating Coil Hot Water Energy,HOURLY;
   9318 
   9319   ! Output:Variable,*,Air System Outdoor Air Flow Fraction,HOURLY;
   9320 
   9321   ! Output:Variable,*,Air System Simulation Cycle On Off Status,HOURLY;
   9322 
   9323   ! Output:Variable,*,Air System Outdoor Air Economizer Status,HOURLY;
   9324 
   9325   ! Output:Variable,*,Air System Total Heating Energy,HOURLY;
   9326 
   9327   ! Output:Variable,*,Air System Total Cooling Energy,HOURLY;
   9328 
   9329   ! Output:Variable,*,Air System Fan Electric Energy,HOURLY;
   9330 
   9331   ! Output:Variable,*,Zone Mean Air Temperature,TimeStep;
   9332 
   9333 ! ***REPORT TABLES***
   9334 
   9335 !   OutputControl:Table:Style,
   9336 !     HTML;                    !- Column Separator
   9337 !
   9338 !   Output:Table:SummaryReports,
   9339 !     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9340 !     InputVerificationandResultsSummary,  !- Report 2 Name
   9341 !     ClimaticDataSummary,     !- Report 3 Name
   9342 !     EnvelopeSummary,         !- Report 4 Name
   9343 !     EquipmentSummary,        !- Report 5 Name
   9344 !     ComponentSizingSummary,  !- Report 6 Name
   9345 !     HVACSizingSummary,       !- Report 7 Name
   9346 !     SystemSummary;           !- Report 8 Name
   9347 !
   9348 !   Output:Table:Monthly,
   9349 !     Emissions Data Summary,  !- Name
   9350 !     4,                       !- Digits After Decimal
   9351 !     CO2:Facility,            !- Variable or Meter 1 Name
   9352 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9353 !     NOx:Facility,            !- Variable or Meter 2 Name
   9354 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9355 !     SO2:Facility,            !- Variable or Meter 3 Name
   9356 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9357 !     PM:Facility,             !- Variable or Meter 4 Name
   9358 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9359 !     Hg:Facility,             !- Variable or Meter 5 Name
   9360 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9361 !     WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
   9362 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9363 !     Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
   9364 !     SumOrAverage;            !- Aggregation Type for Variable or Meter 7
   9365 !
   9366 !   Output:Table:Monthly,
   9367 !     Components of Peak Electrical Demand,  !- Name
   9368 !     3,                       !- Digits After Decimal
   9369 !     Electricity:Facility,    !- Variable or Meter 1 Name
   9370 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9371 !     Electricity:Facility,    !- Variable or Meter 2 Name
   9372 !     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9373 !     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9374 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9375 !     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9376 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9377 !     Fans:Electricity,        !- Variable or Meter 5 Name
   9378 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9379 !     Heating:Electricity,     !- Variable or Meter 6 Name
   9380 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9381 !     Cooling:Electricity,     !- Variable or Meter 7 Name
   9382 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9383 !     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9384 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9385 !     Pumps:Electricity,       !- Variable or Meter 9 Name
   9386 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9387 !     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9388 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9389 !     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9390 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9391 !     Humidification:Electricity,  !- Variable or Meter 12 Name
   9392 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9393 !     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9394 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9395 !     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9396 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9397 !     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9398 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9399 !     Generators:Electricity,  !- Variable or Meter 16 Name
   9400 !     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9401 !     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9402 !     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9403 !
   9404 !   Output:Table:Monthly,
   9405 !     Boiler Part Load Performance,  !- Name
   9406 !     2,                       !- Digits After Decimal
   9407 !     Boiler Part Load Ratio,  !- Variable or Meter 1 Name
   9408 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9409 !     Boiler Part Load Ratio,  !- Variable or Meter 2 Name
   9410 !     Maximum;                 !- Aggregation Type for Variable or Meter 2
   9411 !
   9412 !   Output:Table:Monthly,
   9413 !     Chiller Part Load Performance,  !- Name
   9414 !     2,                       !- Digits After Decimal
   9415 !     Chiller Part Load Ratio, !- Variable or Meter 1 Name
   9416 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9417 !     Chiller Part Load Ratio, !- Variable or Meter 2 Name
   9418 !     Maximum;                 !- Aggregation Type for Variable or Meter 2
   9419 !
   9420 !   Output:Table:Monthly,
   9421 !     Fan Part Load Performance,  !- Name
   9422 !     0,                       !- Digits After Decimal
   9423 !     Fan Electric Power,      !- Variable or Meter 1 Name
   9424 !     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9425 !     Fan Electric Power,      !- Variable or Meter 2 Name
   9426 !     Maximum;                 !- Aggregation Type for Variable or Meter 2
   9427 !
   9428 !   Output:Table:TimeBins,
   9429 !     *,                       !- Key Value
   9430 !     Zone Air Relative Humidity,  !- Variable Name
   9431 !     60,                      !- Interval Start
   9432 !     10,                      !- Interval Size
   9433 !     4;                       !- Interval Count
   9434 !
   9435 !   Output:Table:TimeBins,
   9436 !     *,                       !- Key Value
   9437 !     Air System Outdoor Air Flow Fraction,  !- Variable Name
   9438 !     0.00,                    !- Interval Start
   9439 !     0.20,                    !- Interval Size
   9440 !     5;                       !- Interval Count
   9441 !
   9442 !   Output:Table:TimeBins,
   9443 !     *,                       !- Key Value
   9444 !     Availability Manager Night Cycle Control Status,  !- Variable Name
   9445 !     0,                       !- Interval Start
   9446 !     1,                       !- Interval Size
   9447 !     4;                       !- Interval Count
   9448 
   9449 ! ***ENVIRONMENTAL FACTORS REPORTING***
   9450 
   9451 !   Output:EnvironmentalImpactFactors,
   9452 !     Monthly;                 !- Reporting Frequency
   9453 !
   9454 !   EnvironmentalImpactFactors,
   9455 !     0.663,                   !- District Heating Efficiency
   9456 !     4.18,                    !- District Cooling COP {W/W}
   9457 !     0.585,                   !- Steam Conversion Efficiency
   9458 !     80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
   9459 !     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
   9460 !     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
   9461 !
   9462 ! ! Indiana electricity source and emission factors based on Deru and Torcellini 2007
   9463 !
   9464 !   FuelFactors,
   9465 !     Electricity,             !- Existing Fuel Resource Name
   9466 !     kg,                      !- Units of Measure
   9467 !     ,                        !- Energy per Unit Factor
   9468 !     3.546,                   !- Source Energy Factor {J/J}
   9469 !     ,                        !- Source Energy Schedule Name
   9470 !     3.417E+02,               !- CO2 Emission Factor {g/MJ}
   9471 !     ,                        !- CO2 Emission Factor Schedule Name
   9472 !     1.186E-01,               !- CO Emission Factor {g/MJ}
   9473 !     ,                        !- CO Emission Factor Schedule Name
   9474 !     7.472E-01,               !- CH4 Emission Factor {g/MJ}
   9475 !     ,                        !- CH4 Emission Factor Schedule Name
   9476 !     6.222E-01,               !- NOx Emission Factor {g/MJ}
   9477 !     ,                        !- NOx Emission Factor Schedule Name
   9478 !     8.028E-03,               !- N2O Emission Factor {g/MJ}
   9479 !     ,                        !- N2O Emission Factor Schedule Name
   9480 !     1.872E+00,               !- SO2 Emission Factor {g/MJ}
   9481 !     ,                        !- SO2 Emission Factor Schedule Name
   9482 !     0.0,                     !- PM Emission Factor {g/MJ}
   9483 !     ,                        !- PM Emission Factor Schedule Name
   9484 !     1.739E-02,               !- PM10 Emission Factor {g/MJ}
   9485 !     ,                        !- PM10 Emission Factor Schedule Name
   9486 !     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9487 !     ,                        !- PM2.5 Emission Factor Schedule Name
   9488 !     0.0,                     !- NH3 Emission Factor {g/MJ}
   9489 !     ,                        !- NH3 Emission Factor Schedule Name
   9490 !     1.019E-02,               !- NMVOC Emission Factor {g/MJ}
   9491 !     ,                        !- NMVOC Emission Factor Schedule Name
   9492 !     5.639E-06,               !- Hg Emission Factor {g/MJ}
   9493 !     ,                        !- Hg Emission Factor Schedule Name
   9494 !     2.778E-05,               !- Pb Emission Factor {g/MJ}
   9495 !     ,                        !- Pb Emission Factor Schedule Name
   9496 !     0.4309556,               !- Water Emission Factor {L/MJ}
   9497 !     ,                        !- Water Emission Factor Schedule Name
   9498 !     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9499 !     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9500 !     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9501 !
   9502 ! ! Deru and Torcellini 2007
   9503 ! ! Source Energy and Emission Factors for Energy Use in Buildings
   9504 ! ! NREL/TP-550-38617
   9505 ! ! source factor and Higher Heating Values from Table 5
   9506 ! ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
   9507 !
   9508 !   FuelFactors,
   9509 !     NaturalGas,              !- Existing Fuel Resource Name
   9510 !     m3,                      !- Units of Measure
   9511 !     37631000,                !- Energy per Unit Factor
   9512 !     1.092,                   !- Source Energy Factor {J/J}
   9513 !     ,                        !- Source Energy Schedule Name
   9514 !     5.21E+01,                !- CO2 Emission Factor {g/MJ}
   9515 !     ,                        !- CO2 Emission Factor Schedule Name
   9516 !     3.99E-02,                !- CO Emission Factor {g/MJ}
   9517 !     ,                        !- CO Emission Factor Schedule Name
   9518 !     1.06E-03,                !- CH4 Emission Factor {g/MJ}
   9519 !     ,                        !- CH4 Emission Factor Schedule Name
   9520 !     4.73E-02,                !- NOx Emission Factor {g/MJ}
   9521 !     ,                        !- NOx Emission Factor Schedule Name
   9522 !     1.06E-03,                !- N2O Emission Factor {g/MJ}
   9523 !     ,                        !- N2O Emission Factor Schedule Name
   9524 !     2.68E-04,                !- SO2 Emission Factor {g/MJ}
   9525 !     ,                        !- SO2 Emission Factor Schedule Name
   9526 !     0.0,                     !- PM Emission Factor {g/MJ}
   9527 !     ,                        !- PM Emission Factor Schedule Name
   9528 !     3.59E-03,                !- PM10 Emission Factor {g/MJ}
   9529 !     ,                        !- PM10 Emission Factor Schedule Name
   9530 !     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9531 !     ,                        !- PM2.5 Emission Factor Schedule Name
   9532 !     0,                       !- NH3 Emission Factor {g/MJ}
   9533 !     ,                        !- NH3 Emission Factor Schedule Name
   9534 !     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
   9535 !     ,                        !- NMVOC Emission Factor Schedule Name
   9536 !     1.11E-07,                !- Hg Emission Factor {g/MJ}
   9537 !     ,                        !- Hg Emission Factor Schedule Name
   9538 !     2.13E-07,                !- Pb Emission Factor {g/MJ}
   9539 !     ,                        !- Pb Emission Factor Schedule Name
   9540 !     0,                       !- Water Emission Factor {L/MJ}
   9541 !     ,                        !- Water Emission Factor Schedule Name
   9542 !     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9543 !     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9544 !     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9545 
   9546 
   9547 ! *** EMS code to obtain current date and time from E+ ***
   9548 ! Reference: https://groups.google.com/d/msg/bcvtb/g5j9lDPDOSs/LaZCVJiEkjUJ
   9549 ! Modified by Truong X. Nghiem
   9550 
   9551 EnergyManagementSystem:GlobalVariable,
   9552     currentYear;           !- Year: 1900–2100
   9553 
   9554 EnergyManagementSystem:GlobalVariable,
   9555     currentMonth;          !- Month: 1-12
   9556 
   9557 EnergyManagementSystem:GlobalVariable,
   9558     currentDayOfMonth;     !- Day of month (1-31)
   9559 
   9560 EnergyManagementSystem:GlobalVariable,
   9561     currentDayOfWeek;      !- Day of week (1=Sun, 2=Mon,..., 7=Sat)
   9562 
   9563 EnergyManagementSystem:GlobalVariable,
   9564     currentTimeOfDay;      !- Current time of day: 0.0 - 24.0 (fractional hours)
   9565                            !- Another option is using Hour and Minute separately
   9566 
   9567 EnergyManagementSystem:GlobalVariable,
   9568     currentHoliday;        !- If current day is a holiday
   9569                            !- 0 if not. 1.0, 2.0, etc., for each type of holiday in model
   9570 
   9571 EnergyManagementSystem:Program,
   9572     GetTimelag,            !- Name
   9573     SET currentYear = Year,
   9574     SET currentMonth = Month,
   9575     SET currentDayOfMonth = DayOfMonth,
   9576     SET currentDayOfWeek = DayOfWeek,
   9577     SET currentTimeOfDay = CurrentTime,
   9578     SET currentHoliday = Holiday;
   9579 
   9580 EnergyManagementSystem:ProgramCallingManager,
   9581     GetTimelag_Manager,  !- Name
   9582     AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
   9583     GetTimelag ;        !- Program Name 1
   9584 
   9585 EnergyManagementSystem:OutputVariable,
   9586     currentYear,  !- Name
   9587     currentYear,     !- EMS Variable Name
   9588     Averaged,                !- Type of Data in Variable
   9589     ZoneTimeStep;            !- Update Frequency
   9590 
   9591 EnergyManagementSystem:OutputVariable,
   9592     currentMonth,  !- Name
   9593     currentMonth,     !- EMS Variable Name
   9594     Averaged,                !- Type of Data in Variable
   9595     ZoneTimeStep;            !- Update Frequency
   9596 
   9597 EnergyManagementSystem:OutputVariable,
   9598     currentDayOfMonth,  !- Name
   9599     currentDayOfMonth,     !- EMS Variable Name
   9600     Averaged,                !- Type of Data in Variable
   9601     ZoneTimeStep;            !- Update Frequency
   9602 
   9603 EnergyManagementSystem:OutputVariable,
   9604     currentDayOfWeek,  !- Name
   9605     currentDayOfWeek,     !- EMS Variable Name
   9606     Averaged,                !- Type of Data in Variable
   9607     ZoneTimeStep;            !- Update Frequency
   9608 
   9609 EnergyManagementSystem:OutputVariable,
   9610     currentTimeOfDay,  !- Name
   9611     currentTimeOfDay,     !- EMS Variable Name
   9612     Averaged,                !- Type of Data in Variable
   9613     ZoneTimeStep;            !- Update Frequency
   9614 
   9615 EnergyManagementSystem:OutputVariable,
   9616     currentHoliday,  !- Name
   9617     currentHoliday,     !- EMS Variable Name
   9618     Averaged,                !- Type of Data in Variable
   9619     ZoneTimeStep;            !- Update Frequency
   9620 
   9621 ! *** External Interface ***
   9622 !  ExternalInterface,           !- Object to activate the external interface
   9623 !    PtolemyServer;              !- Name of external interface
   9624 
   9625 ExternalInterface:Schedule,
   9626     CW-Loop-Temp-Schedule,   !- Name
   9627     Temperature,             !- Schedule Type Limits Name
   9628     6.7;              !- Initial value
      ***** Tabs eliminated from above line
   9629 
   9630 ! *** Control variables/schedules (for Demand Response)
   9631   !- Cooling setpoint for all zones
   9632   ExternalInterface:Schedule,
   9633     CLGSETP_SCH,                 !- Name
   9634     Temperature,             !- Schedule Type Limits Name
   9635     24;                      !- Initial Value
   9636 
   9637 ExternalInterface:Schedule,
   9638     BLDG_LIGHT_SCH,          !- Name
   9639     Fraction,                !- Schedule Type Limits Name
   9640     0.7;       !- Initial value
      ***** Tabs eliminated from above line
   9641 
   9642 ! *** Output Report Variables (to be reported in output files) ***
   9643 
   9644 ! EMS variables to report time and date
   9645 ! The output file contains the time & date information, except for the year
   9646 ! the day of week and the holiday values. So we only need to export these values.
   9647   ! Output:Variable,EMS,currentYear,TimeStep; !- Zone Average []
   9648   ! Output:Variable,EMS,currentMonth,TimeStep; !- Zone Average []
   9649 Output:Variable,EMS,currentDayOfMonth,TimeStep; !- Zone Average []
   9650 Output:Variable,EMS,currentTimeOfDay,TimeStep; !- Zone Average []
   9651 Output:Variable,EMS,currentDayOfWeek,TimeStep; !- Zone Average []
   9652 Output:Variable,EMS,currentHoliday,TimeStep; !- Zone Average []
   9653 
   9654   Output:Variable,Whole Building,Facility Total Electric Demand Power,TimeStep;  ! Electricity demand of the entire plant
   9655 
   9656   Output:Variable,Whole Building,Facility Total Building Electric Demand Power,TimeStep;  ! Electricity demand of the non-HVAC (e.g. lighting) component of the plant
   9657 
   9658   Output:Variable,Whole Building,Facility Total HVAC Electric Demand Power,TimeStep;  ! Electricity demand of the HVAC component of the plant
   9659 
   9660 ! Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,TimeStep;  ! PMV indices for the zones
   9661 
   9662 Output:Variable,CoolSys1 Chiller 1,Chiller Evaporator Outlet Temperature,TimeStep;
   9663 Output:Variable,CoolSys1 Chiller 2,Chiller Evaporator Outlet Temperature,TimeStep;
   9664 Output:Variable,HeatSys1 Boiler,Boiler Outlet Temperature,TimeStep;
   9665 
   9666 Output:Variable,Environment,Site Wind Speed,timestep;
   9667 Output:Variable,Environment,Site Wind Direction,timestep;
   9668 Output:Variable,Environment,Site Outdoor Air Relative Humidity,TimeStep;
   9669 Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,TimeStep;
   9670 Output:Variable,Environment,Site Outdoor Air Wetbulb Temperature,timestep;
   9671 
   9672 
   9673 Output:Variable,HTGSETP_SCH,Schedule Value,TimeStep;
   9674 Output:Variable,CLGSETP_SCH,Schedule Value,TimeStep;
   9675 Output:Variable,CW-Loop-Temp-Schedule,Schedule Value,TimeStep;
   9676 Output:Variable,HW-Loop-Temp-Schedule,Schedule Value,TimeStep;
   9677 Output:Variable,BLDG_LIGHT_SCH,Schedule Value,TimeStep;
   9678 
   9679 
   9680 ! Basement
   9681 ! Core_bottom
   9682 ! Core_mid (mult=10)
   9683 ! Core_top
   9684 ! GroundFloor_Plenum
   9685 ! MidFloor_Plenum (mult=10)
   9686 ! Perimeter_bot_ZN_1
   9687 ! Perimeter_bot_ZN_2
   9688 ! Perimeter_bot_ZN_3
   9689 ! Perimeter_bot_ZN_4
   9690 ! Perimeter_mid_ZN_1 (mult=10)
   9691 ! Perimeter_mid_ZN_2 (mult=10)
   9692 ! Perimeter_mid_ZN_3 (mult=10)
   9693 ! Perimeter_mid_ZN_4 (mult=10)
   9694 ! Perimeter_top_ZN_1
   9695 ! Perimeter_top_ZN_2
   9696 ! Perimeter_top_ZN_3
   9697 ! Perimeter_top_ZN_4
   9698 ! TopFloor_Plenum
   9699 
   9700 Output:Variable,Basement,Zone Air Temperature,TimeStep;
   9701 Output:Variable,Core_bottom,Zone Air Temperature,TimeStep;
   9702 Output:Variable,Core_mid,Zone Air Temperature,TimeStep;
   9703 Output:Variable,Core_top,Zone Air Temperature,TimeStep;
   9704 Output:Variable,GroundFloor_Plenum,Zone Air Temperature,TimeStep;
   9705 Output:Variable,MidFloor_Plenum,Zone Air Temperature,TimeStep;
   9706 Output:Variable,Perimeter_bot_ZN_1,Zone Air Temperature,TimeStep;
   9707 Output:Variable,Perimeter_bot_ZN_2,Zone Air Temperature,TimeStep;
   9708 Output:Variable,Perimeter_bot_ZN_3,Zone Air Temperature,TimeStep;
   9709 Output:Variable,Perimeter_bot_ZN_4,Zone Air Temperature,TimeStep;
   9710 Output:Variable,Perimeter_mid_ZN_1,Zone Air Temperature,TimeStep;
   9711 Output:Variable,Perimeter_mid_ZN_2,Zone Air Temperature,TimeStep;
   9712 Output:Variable,Perimeter_mid_ZN_3,Zone Air Temperature,TimeStep;
   9713 Output:Variable,Perimeter_mid_ZN_4,Zone Air Temperature,TimeStep;
   9714 Output:Variable,Perimeter_top_ZN_1,Zone Air Temperature,TimeStep;
   9715 Output:Variable,Perimeter_top_ZN_2,Zone Air Temperature,TimeStep;
   9716 Output:Variable,Perimeter_top_ZN_3,Zone Air Temperature,TimeStep;
   9717 Output:Variable,Perimeter_top_ZN_4,Zone Air Temperature,TimeStep;
   9718 Output:Variable,TopFloor_Plenum,Zone Air Temperature,TimeStep;
   9719 
   9720 Output:Variable,*,Electric Equipment Electric Power,TimeStep;
   9721 
   9722 Output:SQLite, Simple;
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          22
  Number of IDF "Lines"=         817
  Number of Defaulted Fields=         314
  Number of Fields with Defaults=        2138
  Number of Autosized Fields=         182
  Number of Autosizable Fields =         248
  Number of Autocalculated Fields=         253
  Number of Autocalculatable Fields =         396
 Getting object=OUTPUT:SQLITE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=OUTPUTCONTROL:REPORTINGTOLERANCES
 Getting object=SIMULATIONCONTROL
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:BICUBIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:VARIABLE
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=EXTERNALINTERFACE:SCHEDULE
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=ZONEAIRHEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=WATERHEATER:MIXED
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAM
 Getting object=ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE
 Getting object=ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONDENSERLOOP
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=WATERUSE:EQUIPMENT
 Getting object=WATERUSE:CONNECTIONS
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER
 Getting object=AIRLOOPHVAC:RETURNPLENUM
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=EXTERIOR:LIGHTS
 Getting object=EXTERIOR:FUELEQUIPMENT
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=CHILLER:ELECTRIC:REFORMULATEDEIR
 Getting object=BOILER:HOTWATER
 Getting object=COOLINGTOWER:SINGLESPEED
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=CONDENSEREQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=CONDENSEREQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=PUMP:CONSTANTSPEED
 Getting object=EXTERNALINTERFACE
