Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
00:05:00,0.000000E+00,3.964836E+04,0.000000E+00,3.468482E+00,0.000000E+00,4.760032E+04,0.000000E+00,4.164125E+00,0.000000E+00,4.955500E+05,0.000000E+00,4.335121E+01,4.583914E+04,5.363850E+04,1.550105E+00,4.692341E+00,1.245695E+04,6.232552E+03,4.211646E-01,5.453474E-01,8.363997E+03,4.181278E+03,2.827820E-01,3.658633E-01,1.220456E+04,5.915302E+03,4.126315E-01,5.175880E-01,8.345792E+03,4.747476E+03,2.821665E-01,4.154059E-01,1.426509E+05,6.359960E+04,4.822972E+00,5.564954E+00,9.405571E+04,4.249439E+04,3.179971E+00,3.718273E+00,1.412118E+05,6.077283E+04,4.774319E+00,5.317610E+00,9.590587E+04,4.958517E+04,3.242524E+00,4.338717E+00,2.251850E+04,6.753343E+03,7.613455E-01,5.909151E-01,1.466233E+04,4.502385E+03,4.957276E-01,3.939594E-01,2.243034E+04,6.498335E+03,7.583648E-01,5.686018E-01,1.491751E+04,5.179887E+03,5.043551E-01,4.532408E-01 
00:10:00,0.000000E+00,3.958919E+04,0.000000E+00,3.463303E+00,0.000000E+00,4.750571E+04,0.000000E+00,4.155846E+00,0.000000E+00,4.945252E+05,0.000000E+00,4.326153E+01,4.588703E+04,5.341284E+04,1.551724E+00,4.672598E+00,1.244725E+04,6.198998E+03,4.208369E-01,5.424105E-01,8.357745E+03,4.157585E+03,2.825707E-01,3.637896E-01,1.219474E+04,5.884227E+03,4.122996E-01,5.148681E-01,8.339541E+03,4.718374E+03,2.819552E-01,4.128588E-01,1.425243E+05,6.321866E+04,4.818693E+00,5.531613E+00,9.397481E+04,4.223058E+04,3.177236E+00,3.695183E+00,1.410846E+05,6.041687E+04,4.770017E+00,5.286456E+00,9.582497E+04,4.921449E+04,3.239788E+00,4.306274E+00,2.252442E+04,6.699940E+03,7.615455E-01,5.862414E-01,1.466616E+04,4.466077E+03,4.958570E-01,3.907817E-01,2.243628E+04,6.447417E+03,7.585655E-01,5.641457E-01,1.492133E+04,5.132888E+03,5.044843E-01,4.491276E-01 
00:15:00,0.000000E+00,3.952995E+04,0.000000E+00,3.458118E+00,0.000000E+00,4.741081E+04,0.000000E+00,4.147542E+00,0.000000E+00,4.934987E+05,0.000000E+00,4.317170E+01,4.593448E+04,5.318797E+04,1.553329E+00,4.652924E+00,1.243758E+04,6.165686E+03,4.205097E-01,5.394948E-01,8.351504E+03,4.134073E+03,2.823597E-01,3.617317E-01,1.218494E+04,5.853380E+03,4.119682E-01,5.121681E-01,8.333302E+03,4.689466E+03,2.817442E-01,4.103285E-01,1.423979E+05,6.284066E+04,4.814420E+00,5.498528E+00,9.389401E+04,4.196889E+04,3.174504E+00,3.672279E+00,1.409575E+05,6.006379E+04,4.765720E+00,5.255552E+00,9.574416E+04,4.884697E+04,3.237056E+00,4.274107E+00,2.253026E+04,6.646949E+03,7.617431E-01,5.816037E-01,1.466994E+04,4.430059E+03,4.959849E-01,3.876295E-01,2.244215E+04,6.396910E+03,7.587638E-01,5.597253E-01,1.492511E+04,5.086230E+03,5.046120E-01,4.450442E-01 
00:20:00,0.000000E+00,3.947067E+04,0.000000E+00,3.452929E+00,0.000000E+00,4.731575E+04,0.000000E+00,4.139222E+00,0.000000E+00,4.924718E+05,0.000000E+00,4.308183E+01,4.598133E+04,5.296400E+04,1.554913E+00,4.633329E+00,1.242792E+04,6.132641E+03,4.201831E-01,5.366024E-01,8.345273E+03,4.110758E+03,2.821490E-01,3.596909E-01,1.217515E+04,5.822784E+03,4.116373E-01,5.094901E-01,8.327072E+03,4.660776E+03,2.815336E-01,4.078173E-01,1.422717E+05,6.246585E+04,4.810151E+00,5.465722E+00,9.381330E+04,4.170949E+04,3.171775E+00,3.649574E+00,1.408305E+05,5.971382E+04,4.761427E+00,5.224920E+00,9.566344E+04,4.848313E+04,3.234327E+00,4.242263E+00,2.253602E+04,6.594404E+03,7.619377E-01,5.770048E-01,1.467366E+04,4.394353E+03,4.961107E-01,3.845044E-01,2.244792E+04,6.346840E+03,7.589591E-01,5.553431E-01,1.492883E+04,5.040009E+03,5.047377E-01,4.409988E-01 
00:25:00,0.000000E+00,3.941136E+04,0.000000E+00,3.447738E+00,0.000000E+00,4.722060E+04,0.000000E+00,4.130895E+00,0.000000E+00,4.914451E+05,0.000000E+00,4.299198E+01,4.602752E+04,5.274101E+04,1.556475E+00,4.613818E+00,1.241827E+04,6.099879E+03,4.198569E-01,5.337347E-01,8.339052E+03,4.087652E+03,2.819386E-01,3.576683E-01,1.216538E+04,5.792456E+03,4.113070E-01,5.068354E-01,8.320851E+03,4.632318E+03,2.813233E-01,4.053264E-01,1.421456E+05,6.209445E+04,4.805887E+00,5.433214E+00,9.373267E+04,4.145250E+04,3.169049E+00,3.627080E+00,1.407037E+05,5.936713E+04,4.757139E+00,5.194576E+00,9.558281E+04,4.812329E+04,3.231601E+00,4.210768E+00,2.254168E+04,6.542327E+03,7.621292E-01,5.724470E-01,1.467733E+04,4.358974E+03,4.962346E-01,3.814079E-01,2.245361E+04,6.297226E+03,7.591512E-01,5.510009E-01,1.493249E+04,4.994265E+03,5.048614E-01,4.369953E-01 
00:30:00,0.000000E+00,3.935204E+04,0.000000E+00,3.442546E+00,0.000000E+00,4.712541E+04,0.000000E+00,4.122564E+00,0.000000E+00,4.904191E+05,0.000000E+00,4.290219E+01,4.607305E+04,5.251905E+04,1.558015E+00,4.594397E+00,1.240864E+04,6.067415E+03,4.195313E-01,5.308931E-01,8.332839E+03,4.064762E+03,2.817286E-01,3.556648E-01,1.215563E+04,5.762408E+03,4.109771E-01,5.042053E-01,8.314640E+03,4.604107E+03,2.811133E-01,4.028570E-01,1.420196E+05,6.172659E+04,4.801626E+00,5.401016E+00,9.365212E+04,4.119803E+04,3.166326E+00,3.604807E+00,1.405770E+05,5.902386E+04,4.752855E+00,5.164529E+00,9.550225E+04,4.776764E+04,3.228877E+00,4.179639E+00,2.254725E+04,6.490737E+03,7.623176E-01,5.679317E-01,1.468093E+04,4.323931E+03,4.963565E-01,3.783409E-01,2.245920E+04,6.248085E+03,7.593403E-01,5.466999E-01,1.493608E+04,4.949025E+03,5.049831E-01,4.330358E-01 
00:35:00,0.000000E+00,3.933591E+04,0.000000E+00,3.441133E+00,0.000000E+00,4.710387E+04,0.000000E+00,4.120675E+00,0.000000E+00,4.901408E+05,0.000000E+00,4.287780E+01,4.611794E+04,5.235724E+04,1.559533E+00,4.580238E+00,1.240926E+04,6.043996E+03,4.195522E-01,5.288428E-01,8.333237E+03,4.047716E+03,2.817421E-01,3.541725E-01,1.215625E+04,5.741387E+03,4.109982E-01,5.023648E-01,8.315038E+03,4.581794E+03,2.811267E-01,4.009038E-01,1.420269E+05,6.145011E+04,4.801876E+00,5.376812E+00,9.365684E+04,4.100262E+04,3.166485E+00,3.587700E+00,1.405844E+05,5.877193E+04,4.753105E+00,5.142475E+00,9.550697E+04,4.747286E+04,3.229037E+00,4.153837E+00,2.255273E+04,6.446655E+03,7.625029E-01,5.640734E-01,1.468448E+04,4.293748E+03,4.964763E-01,3.756991E-01,2.246470E+04,6.206431E+03,7.595263E-01,5.430541E-01,1.493962E+04,4.908829E+03,5.051028E-01,4.295178E-01 
00:40:00,0.000000E+00,3.932044E+04,0.000000E+00,3.439776E+00,0.000000E+00,4.708412E+04,0.000000E+00,4.118944E+00,0.000000E+00,4.898814E+05,0.000000E+00,4.285507E+01,4.616217E+04,5.219834E+04,1.561029E+00,4.566334E+00,1.240988E+04,6.020839E+03,4.195732E-01,5.268156E-01,8.333635E+03,4.030860E+03,2.817555E-01,3.526969E-01,1.215687E+04,5.720604E+03,4.110192E-01,5.005455E-01,8.315436E+03,4.559710E+03,2.811402E-01,3.989707E-01,1.420343E+05,6.117671E+04,4.802125E+00,5.352880E+00,9.366157E+04,4.080938E+04,3.166645E+00,3.570785E+00,1.405918E+05,5.852291E+04,4.753355E+00,5.120676E+00,9.551170E+04,4.718203E+04,3.229197E+00,4.128381E+00,2.255813E+04,6.403019E+03,7.626853E-01,5.602542E-01,1.468796E+04,4.263873E+03,4.965942E-01,3.730843E-01,2.247011E+04,6.165205E+03,7.597093E-01,5.394458E-01,1.494311E+04,4.869122E+03,5.052205E-01,4.260426E-01 
00:45:00,0.000000E+00,3.930513E+04,0.000000E+00,3.438435E+00,0.000000E+00,4.706503E+04,0.000000E+00,4.117271E+00,0.000000E+00,4.896296E+05,0.000000E+00,4.283301E+01,4.620576E+04,5.204118E+04,1.562503E+00,4.552582E+00,1.241050E+04,5.997820E+03,4.195941E-01,5.248005E-01,8.334033E+03,4.014112E+03,2.817690E-01,3.512309E-01,1.215749E+04,5.699939E+03,4.110402E-01,4.987364E-01,8.315834E+03,4.537774E+03,2.811536E-01,3.970505E-01,1.420417E+05,6.090516E+04,4.802374E+00,5.329110E+00,9.366629E+04,4.061751E+04,3.166805E+00,3.553990E+00,1.405992E+05,5.827556E+04,4.753605E+00,5.099025E+00,9.551642E+04,4.689430E+04,3.229356E+00,4.103197E+00,2.256343E+04,6.359702E+03,7.628646E-01,5.564630E-01,1.469139E+04,4.234222E+03,4.967102E-01,3.704892E-01,2.247543E+04,6.124279E+03,7.598893E-01,5.358640E-01,1.494653E+04,4.829817E+03,5.053363E-01,4.226026E-01 
00:50:00,0.000000E+00,3.928998E+04,0.000000E+00,3.437107E+00,0.000000E+00,4.704646E+04,0.000000E+00,4.115643E+00,0.000000E+00,4.893840E+05,0.000000E+00,4.281149E+01,4.624872E+04,5.188558E+04,1.563955E+00,4.538967E+00,1.241112E+04,5.974918E+03,4.196151E-01,5.227958E-01,8.334431E+03,3.997460E+03,2.817824E-01,3.497732E-01,1.215811E+04,5.679370E+03,4.110612E-01,4.969359E-01,8.316231E+03,4.515972E+03,2.811671E-01,3.951422E-01,1.420490E+05,6.063524E+04,4.802624E+00,5.305484E+00,9.367101E+04,4.042687E+04,3.166965E+00,3.537303E+00,1.406066E+05,5.802968E+04,4.753855E+00,5.077502E+00,9.552115E+04,4.660951E+04,3.229516E+00,4.078271E+00,2.256865E+04,6.316680E+03,7.630410E-01,5.526977E-01,1.469477E+04,4.204781E+03,4.968243E-01,3.679125E-01,2.248067E+04,6.083631E+03,7.600663E-01,5.323064E-01,1.494990E+04,4.790896E+03,5.054502E-01,4.191963E-01 
00:55:00,0.000000E+00,3.927495E+04,0.000000E+00,3.435790E+00,0.000000E+00,4.702831E+04,0.000000E+00,4.114053E+00,0.000000E+00,4.891434E+05,0.000000E+00,4.279042E+01,4.629106E+04,5.173141E+04,1.565387E+00,4.525478E+00,1.241174E+04,5.952119E+03,4.196360E-01,5.208000E-01,8.334828E+03,3.980892E+03,2.817958E-01,3.483229E-01,1.215873E+04,5.658884E+03,4.110822E-01,4.951425E-01,8.316628E+03,4.494294E+03,2.811805E-01,3.932447E-01,1.420564E+05,6.036680E+04,4.802873E+00,5.281987E+00,9.367573E+04,4.023735E+04,3.167124E+00,3.520715E+00,1.406140E+05,5.778509E+04,4.754105E+00,5.056093E+00,9.552587E+04,4.632751E+04,3.229676E+00,4.053590E+00,2.257378E+04,6.273934E+03,7.632145E-01,5.489567E-01,1.469808E+04,4.175537E+03,4.969364E-01,3.653530E-01,2.248582E+04,6.043242E+03,7.602404E-01,5.287716E-01,1.495321E+04,4.752345E+03,5.055621E-01,4.158224E-01 
01:00:00,0.000000E+00,3.926003E+04,0.000000E+00,3.434484E+00,0.000000E+00,4.701051E+04,0.000000E+00,4.112493E+00,0.000000E+00,4.889073E+05,0.000000E+00,4.276975E+01,4.633278E+04,5.157859E+04,1.566798E+00,4.512107E+00,1.241235E+04,5.929409E+03,4.196569E-01,5.188122E-01,8.335225E+03,3.964401E+03,2.818092E-01,3.468794E-01,1.215935E+04,5.638467E+03,4.111032E-01,4.933553E-01,8.317025E+03,4.472734E+03,2.811939E-01,3.913576E-01,1.420638E+05,6.009970E+04,4.803122E+00,5.258608E+00,9.368045E+04,4.004888E+04,3.167284E+00,3.504218E+00,1.406214E+05,5.754169E+04,4.754355E+00,5.034787E+00,9.553059E+04,4.604820E+04,3.229835E+00,4.029144E+00,2.257883E+04,6.231451E+03,7.633852E-01,5.452386E-01,1.470135E+04,4.146480E+03,4.970467E-01,3.628100E-01,2.249088E+04,6.003098E+03,7.604116E-01,5.252582E-01,1.495647E+04,4.714151E+03,5.056723E-01,4.124799E-01 
01:05:00,0.000000E+00,3.924521E+04,0.000000E+00,3.433186E+00,0.000000E+00,4.699299E+04,0.000000E+00,4.110959E+00,0.000000E+00,4.886752E+05,0.000000E+00,4.274942E+01,4.637390E+04,5.142704E+04,1.568189E+00,4.498848E+00,1.241297E+04,5.907306E+03,4.196778E-01,5.168774E-01,8.335621E+03,3.948331E+03,2.818226E-01,3.454728E-01,1.215997E+04,5.618640E+03,4.111241E-01,4.916197E-01,8.317421E+03,4.451633E+03,2.812073E-01,3.895106E-01,1.420712E+05,5.983925E+04,4.803371E+00,5.235810E+00,9.368517E+04,3.986496E+04,3.167443E+00,3.488119E+00,1.406288E+05,5.730477E+04,4.754605E+00,5.014050E+00,9.553530E+04,4.577505E+04,3.229995E+00,4.005238E+00,2.258379E+04,6.189762E+03,7.635531E-01,5.415900E-01,1.470456E+04,4.117965E+03,4.971552E-01,3.603144E-01,2.249587E+04,5.963731E+03,7.605801E-01,5.218129E-01,1.495967E+04,4.676663E+03,5.057806E-01,4.091991E-01 
01:10:00,0.000000E+00,3.923049E+04,0.000000E+00,3.431897E+00,0.000000E+00,4.697574E+04,0.000000E+00,4.109448E+00,0.000000E+00,4.884467E+05,0.000000E+00,4.272942E+01,4.641443E+04,5.127674E+04,1.569559E+00,4.485698E+00,1.241359E+04,5.885834E+03,4.196986E-01,5.149978E-01,8.336017E+03,3.932699E+03,2.818360E-01,3.441045E-01,1.216059E+04,5.599428E+03,4.111450E-01,4.899380E-01,8.317817E+03,4.431010E+03,2.812207E-01,3.877056E-01,1.420785E+05,5.958584E+04,4.803620E+00,5.213630E+00,9.368988E+04,3.968583E+04,3.167602E+00,3.472441E+00,1.406361E+05,5.707469E+04,4.754854E+00,4.993910E+00,9.554002E+04,4.550832E+04,3.230154E+00,3.981893E+00,2.258868E+04,6.148913E+03,7.637182E-01,5.380151E-01,1.470771E+04,4.090017E+03,4.972619E-01,3.578684E-01,2.250077E+04,5.925181E+03,7.607458E-01,5.184390E-01,1.496282E+04,4.639913E+03,5.058872E-01,4.059829E-01 
01:15:00,0.000000E+00,3.921586E+04,0.000000E+00,3.430616E+00,0.000000E+00,4.695872E+04,0.000000E+00,4.107958E+00,0.000000E+00,4.882218E+05,0.000000E+00,4.270973E+01,4.645437E+04,5.112768E+04,1.570910E+00,4.472657E+00,1.241420E+04,5.865003E+03,4.197195E-01,5.131744E-01,8.336413E+03,3.917513E+03,2.818494E-01,3.427752E-01,1.216121E+04,5.580842E+03,4.111660E-01,4.883111E-01,8.318213E+03,4.410874E+03,2.812341E-01,3.859432E-01,1.420859E+05,5.933960E+04,4.803868E+00,5.192077E+00,9.369459E+04,3.951157E+04,3.167762E+00,3.457189E+00,1.406435E+05,5.685155E+04,4.755104E+00,4.974379E+00,9.554473E+04,4.524807E+04,3.230314E+00,3.959116E+00,2.259348E+04,6.108921E+03,7.638807E-01,5.345150E-01,1.471082E+04,4.062645E+03,4.973669E-01,3.554730E-01,2.250559E+04,5.887461E+03,7.609088E-01,5.151379E-01,1.496592E+04,4.603907E+03,5.059919E-01,4.028319E-01 
01:20:00,0.000000E+00,3.920131E+04,0.000000E+00,3.429342E+00,0.000000E+00,4.694192E+04,0.000000E+00,4.106488E+00,0.000000E+00,4.880001E+05,0.000000E+00,4.269032E+01,4.649374E+04,5.097988E+04,1.572241E+00,4.459727E+00,1.241482E+04,5.844825E+03,4.197403E-01,5.114082E-01,8.336808E+03,3.902780E+03,2.818628E-01,3.414856E-01,1.216183E+04,5.562893E+03,4.111868E-01,4.867399E-01,8.318608E+03,4.391233E+03,2.812475E-01,3.842241E-01,1.420932E+05,5.910066E+04,4.804117E+00,5.171163E+00,9.369930E+04,3.934227E+04,3.167921E+00,3.442370E+00,1.406509E+05,5.663548E+04,4.755353E+00,4.955467E+00,9.554944E+04,4.499437E+04,3.230473E+00,3.936912E+00,2.259821E+04,6.069802E+03,7.640405E-01,5.310915E-01,1.471387E+04,4.035861E+03,4.974702E-01,3.531289E-01,2.251033E+04,5.850587E+03,7.610691E-01,5.119108E-01,1.496897E+04,4.568655E+03,5.060950E-01,3.997469E-01 
01:25:00,0.000000E+00,3.918684E+04,0.000000E+00,3.428075E+00,0.000000E+00,4.692533E+04,0.000000E+00,4.105035E+00,0.000000E+00,4.877814E+05,0.000000E+00,4.267119E+01,4.653254E+04,5.083338E+04,1.573553E+00,4.446910E+00,1.241543E+04,5.825311E+03,4.197611E-01,5.097001E-01,8.337203E+03,3.888506E+03,2.818761E-01,3.402362E-01,1.216245E+04,5.545591E+03,4.112077E-01,4.852254E-01,8.319003E+03,4.372094E+03,2.812608E-01,3.825490E-01,1.421006E+05,5.886913E+04,4.804365E+00,5.150898E+00,9.370400E+04,3.917799E+04,3.168080E+00,3.427991E+00,1.406583E+05,5.642657E+04,4.755602E+00,4.937182E+00,9.555415E+04,4.474725E+04,3.230632E+00,3.915285E+00,2.260286E+04,6.031572E+03,7.641977E-01,5.277458E-01,1.471687E+04,4.009675E+03,4.975717E-01,3.508372E-01,2.251500E+04,5.814575E+03,7.612269E-01,5.087592E-01,1.497197E+04,4.534164E+03,5.061964E-01,3.967285E-01 
01:30:00,0.000000E+00,3.917246E+04,0.000000E+00,3.426816E+00,0.000000E+00,4.690894E+04,0.000000E+00,4.103601E+00,0.000000E+00,4.875657E+05,0.000000E+00,4.265231E+01,4.657079E+04,5.068820E+04,1.574847E+00,4.434209E+00,1.241605E+04,5.806468E+03,4.197818E-01,5.080508E-01,8.337597E+03,3.874697E+03,2.818895E-01,3.390276E-01,1.216306E+04,5.528944E+03,4.112286E-01,4.837683E-01,8.319397E+03,4.353464E+03,2.812741E-01,3.809184E-01,1.421079E+05,5.864511E+04,4.804614E+00,5.131291E+00,9.370871E+04,3.901879E+04,3.168239E+00,3.414058E+00,1.406656E+05,5.622493E+04,4.755851E+00,4.919532E+00,9.555885E+04,4.450676E+04,3.230791E+00,3.894238E+00,2.260743E+04,5.994246E+03,7.643524E-01,5.244793E-01,1.471983E+04,3.984095E+03,4.976716E-01,3.485986E-01,2.251959E+04,5.779437E+03,7.613820E-01,5.056840E-01,1.497492E+04,4.500442E+03,5.062961E-01,3.937774E-01 
01:35:00,0.000000E+00,3.915814E+04,0.000000E+00,3.425563E+00,0.000000E+00,4.689275E+04,0.000000E+00,4.102183E+00,0.000000E+00,4.873528E+05,0.000000E+00,4.263368E+01,4.660850E+04,5.054437E+04,1.576122E+00,4.421626E+00,1.241666E+04,5.787780E+03,4.198026E-01,5.064151E-01,8.337991E+03,3.861008E+03,2.819028E-01,3.378294E-01,1.216368E+04,5.512432E+03,4.112494E-01,4.823229E-01,8.319791E+03,4.335001E+03,2.812874E-01,3.793025E-01,1.421152E+05,5.842329E+04,4.804862E+00,5.111877E+00,9.371340E+04,3.886115E+04,3.168398E+00,3.400260E+00,1.406730E+05,5.602522E+04,4.756100E+00,4.902053E+00,9.556355E+04,4.426936E+04,3.230950E+00,3.873461E+00,2.261194E+04,5.957293E+03,7.645045E-01,5.212454E-01,1.472274E+04,3.958768E+03,4.977699E-01,3.463822E-01,2.252410E+04,5.744640E+03,7.615347E-01,5.026389E-01,1.497782E+04,4.467134E+03,5.063943E-01,3.908625E-01 
01:40:00,0.000000E+00,3.914390E+04,0.000000E+00,3.424317E+00,0.000000E+00,4.687674E+04,0.000000E+00,4.100782E+00,0.000000E+00,4.871424E+05,0.000000E+00,4.261527E+01,4.664567E+04,5.040190E+04,1.577379E+00,4.409162E+00,1.241727E+04,5.769221E+03,4.198233E-01,5.047906E-01,8.338384E+03,3.847420E+03,2.819161E-01,3.366401E-01,1.216429E+04,5.496028E+03,4.112702E-01,4.808871E-01,8.320184E+03,4.316684E+03,2.813007E-01,3.776994E-01,1.421226E+05,5.820328E+04,4.805110E+00,5.092621E+00,9.371810E+04,3.870482E+04,3.168557E+00,3.386578E+00,1.406803E+05,5.582710E+04,4.756349E+00,4.884713E+00,9.556825E+04,4.403473E+04,3.231109E+00,3.852927E+00,2.261636E+04,5.920668E+03,7.646543E-01,5.180402E-01,1.472560E+04,3.933669E+03,4.978666E-01,3.441856E-01,2.252854E+04,5.710147E+03,7.616850E-01,4.996203E-01,1.498068E+04,4.434203E+03,5.064908E-01,3.879808E-01 
01:45:00,0.000000E+00,3.912974E+04,0.000000E+00,3.423077E+00,0.000000E+00,4.686090E+04,0.000000E+00,4.099397E+00,0.000000E+00,4.869344E+05,0.000000E+00,4.259706E+01,4.668231E+04,5.026075E+04,1.578618E+00,4.396815E+00,1.241789E+04,5.750780E+03,4.198440E-01,5.031766E-01,8.338777E+03,3.833927E+03,2.819294E-01,3.354591E-01,1.216491E+04,5.479722E+03,4.112909E-01,4.794598E-01,8.320577E+03,4.298508E+03,2.813140E-01,3.761086E-01,1.421299E+05,5.798496E+04,4.805357E+00,5.073512E+00,9.372279E+04,3.854973E+04,3.168715E+00,3.373004E+00,1.406877E+05,5.563046E+04,4.756597E+00,4.867501E+00,9.557294E+04,4.380274E+04,3.231267E+00,3.832625E+00,2.262072E+04,5.884356E+03,7.648016E-01,5.148624E-01,1.472841E+04,3.908788E+03,4.979617E-01,3.420082E-01,2.253292E+04,5.675945E+03,7.618328E-01,4.966272E-01,1.498349E+04,4.401638E+03,5.065857E-01,3.851310E-01 
01:50:00,0.000000E+00,3.911564E+04,0.000000E+00,3.421843E+00,0.000000E+00,4.684523E+04,0.000000E+00,4.098025E+00,0.000000E+00,4.867286E+05,0.000000E+00,4.257906E+01,4.671844E+04,5.012090E+04,1.579840E+00,4.384579E+00,1.241850E+04,5.732447E+03,4.198646E-01,5.015720E-01,8.339170E+03,3.820520E+03,2.819426E-01,3.342857E-01,1.216552E+04,5.463503E+03,4.113117E-01,4.780402E-01,8.320970E+03,4.280463E+03,2.813273E-01,3.745294E-01,1.421372E+05,5.776820E+04,4.805605E+00,5.054541E+00,9.372748E+04,3.839580E+04,3.168874E+00,3.359532E+00,1.406950E+05,5.543517E+04,4.756845E+00,4.850410E+00,9.557763E+04,4.357330E+04,3.231426E+00,3.812545E+00,2.262501E+04,5.848342E+03,7.649466E-01,5.117108E-01,1.473118E+04,3.884115E+03,4.980553E-01,3.398491E-01,2.253722E+04,5.642019E+03,7.619782E-01,4.936583E-01,1.498625E+04,4.369424E+03,5.066792E-01,3.823120E-01 
01:55:00,0.000000E+00,3.910162E+04,0.000000E+00,3.420616E+00,0.000000E+00,4.682970E+04,0.000000E+00,4.096666E+00,0.000000E+00,4.865250E+05,0.000000E+00,4.256124E+01,4.675406E+04,4.998228E+04,1.581044E+00,4.372453E+00,1.241911E+04,5.714213E+03,4.198853E-01,4.999760E-01,8.339562E+03,3.807194E+03,2.819559E-01,3.331193E-01,1.216613E+04,5.447362E+03,4.113324E-01,4.766275E-01,8.321361E+03,4.262545E+03,2.813405E-01,3.729611E-01,1.421445E+05,5.755290E+04,4.805852E+00,5.035699E+00,9.373216E+04,3.824296E+04,3.169032E+00,3.346155E+00,1.407024E+05,5.524116E+04,4.757094E+00,4.833429E+00,9.558231E+04,4.334629E+04,3.231584E+00,3.792679E+00,2.262923E+04,5.812612E+03,7.650893E-01,5.085841E-01,1.473390E+04,3.859641E+03,4.981474E-01,3.377073E-01,2.254145E+04,5.608357E+03,7.621214E-01,4.907124E-01,1.498897E+04,4.337548E+03,5.067711E-01,3.795226E-01 
02:00:00,0.000000E+00,3.908766E+04,0.000000E+00,3.419394E+00,0.000000E+00,4.681430E+04,0.000000E+00,4.095319E+00,0.000000E+00,4.863234E+05,0.000000E+00,4.254360E+01,4.678918E+04,4.984485E+04,1.582232E+00,4.360431E+00,1.241972E+04,5.696070E+03,4.199059E-01,4.983881E-01,8.339953E+03,3.793942E+03,2.819691E-01,3.319595E-01,1.216675E+04,5.431293E+03,4.113531E-01,4.752210E-01,8.321753E+03,4.244746E+03,2.813538E-01,3.714034E-01,1.421519E+05,5.733899E+04,4.806100E+00,5.016977E+00,9.373684E+04,3.809115E+04,3.169190E+00,3.332869E+00,1.407097E+05,5.504834E+04,4.757341E+00,4.816553E+00,9.558700E+04,4.312163E+04,3.231743E+00,3.773018E+00,2.263338E+04,5.777154E+03,7.652297E-01,5.054812E-01,1.473658E+04,3.835358E+03,4.982381E-01,3.355823E-01,2.254562E+04,5.574946E+03,7.622622E-01,4.877886E-01,1.499164E+04,4.305999E+03,5.068616E-01,3.767618E-01 
02:05:00,0.000000E+00,3.907378E+04,0.000000E+00,3.418179E+00,0.000000E+00,4.679904E+04,0.000000E+00,4.093983E+00,0.000000E+00,4.861237E+05,0.000000E+00,4.252614E+01,4.682380E+04,4.970859E+04,1.583402E+00,4.348510E+00,1.242033E+04,5.678303E+03,4.199264E-01,4.968331E-01,8.340344E+03,3.780958E+03,2.819823E-01,3.308231E-01,1.216736E+04,5.415582E+03,4.113738E-01,4.738459E-01,8.322144E+03,4.227260E+03,2.813670E-01,3.698731E-01,1.421592E+05,5.713007E+04,4.806347E+00,4.998693E+00,9.374152E+04,3.794268E+04,3.169348E+00,3.319875E+00,1.407170E+05,5.486012E+04,4.757589E+00,4.800080E+00,9.559167E+04,4.290177E+04,3.231901E+00,3.753778E+00,2.263747E+04,5.742367E+03,7.653678E-01,5.024368E-01,1.473922E+04,3.811518E+03,4.983272E-01,3.334960E-01,2.254972E+04,5.542164E+03,7.624008E-01,4.849198E-01,1.499428E+04,4.275048E+03,5.069506E-01,3.740532E-01 
02:10:00,0.000000E+00,3.905996E+04,0.000000E+00,3.416970E+00,0.000000E+00,4.678389E+04,0.000000E+00,4.092658E+00,0.000000E+00,4.859261E+05,0.000000E+00,4.250884E+01,4.685795E+04,4.957345E+04,1.584557E+00,4.336688E+00,1.242093E+04,5.660859E+03,4.199470E-01,4.953063E-01,8.340734E+03,3.768203E+03,2.819955E-01,3.297068E-01,1.216797E+04,5.400176E+03,4.113944E-01,4.724975E-01,8.322534E+03,4.210049E+03,2.813802E-01,3.683668E-01,1.421665E+05,5.692531E+04,4.806593E+00,4.980772E+00,9.374619E+04,3.779700E+04,3.169506E+00,3.307125E+00,1.407244E+05,5.467575E+04,4.757837E+00,4.783943E+00,9.559635E+04,4.268608E+04,3.232059E+00,3.734902E+00,2.264149E+04,5.708144E+03,7.655038E-01,4.994420E-01,1.474182E+04,3.788052E+03,4.984150E-01,3.314425E-01,2.255375E+04,5.509910E+03,7.625372E-01,4.820973E-01,1.499687E+04,4.244615E+03,5.070382E-01,3.713902E-01 
02:15:00,0.000000E+00,3.904621E+04,0.000000E+00,3.415767E+00,0.000000E+00,4.676886E+04,0.000000E+00,4.091342E+00,0.000000E+00,4.857303E+05,0.000000E+00,4.249171E+01,4.689161E+04,4.943944E+04,1.585696E+00,4.324965E+00,1.242154E+04,5.643761E+03,4.199675E-01,4.938098E-01,8.341124E+03,3.755694E+03,2.820087E-01,3.286119E-01,1.216858E+04,5.385100E+03,4.114151E-01,4.711779E-01,8.322924E+03,4.193128E+03,2.813934E-01,3.668860E-01,1.421738E+05,5.672469E+04,4.806840E+00,4.963214E+00,9.375086E+04,3.765415E+04,3.169664E+00,3.294623E+00,1.407317E+05,5.449527E+04,4.758084E+00,4.768148E+00,9.560102E+04,4.247450E+04,3.232217E+00,3.716386E+00,2.264545E+04,5.674475E+03,7.656377E-01,4.964956E-01,1.474437E+04,3.764959E+03,4.985013E-01,3.294216E-01,2.255772E+04,5.478182E+03,7.626715E-01,4.793207E-01,1.499942E+04,4.214587E+03,5.071244E-01,3.687625E-01 
02:20:00,0.000000E+00,3.903252E+04,0.000000E+00,3.414569E+00,0.000000E+00,4.675394E+04,0.000000E+00,4.090037E+00,0.000000E+00,4.855364E+05,0.000000E+00,4.247475E+01,4.692481E+04,4.930656E+04,1.586818E+00,4.313340E+00,1.242215E+04,5.627021E+03,4.199880E-01,4.923447E-01,8.341514E+03,3.743438E+03,2.820219E-01,3.275393E-01,1.216919E+04,5.370365E+03,4.114356E-01,4.698882E-01,8.323313E+03,4.176505E+03,2.814065E-01,3.654312E-01,1.421810E+05,5.652830E+04,4.807086E+00,4.946026E+00,9.375553E+04,3.751420E+04,3.169822E+00,3.282375E+00,1.407390E+05,5.431881E+04,4.758331E+00,4.752704E+00,9.560569E+04,4.226708E+04,3.232374E+00,3.698234E+00,2.264935E+04,5.641365E+03,7.657694E-01,4.935982E-01,1.474688E+04,3.742243E+03,4.985863E-01,3.274337E-01,2.256163E+04,5.446987E+03,7.628037E-01,4.765909E-01,1.500193E+04,4.185166E+03,5.072092E-01,3.661879E-01 
02:25:00,0.000000E+00,3.901890E+04,0.000000E+00,3.413377E+00,0.000000E+00,4.673913E+04,0.000000E+00,4.088741E+00,0.000000E+00,4.853443E+05,0.000000E+00,4.245795E+01,4.695756E+04,4.917481E+04,1.587926E+00,4.301815E+00,1.242275E+04,5.610647E+03,4.200085E-01,4.909116E-01,8.341902E+03,3.731439E+03,2.820350E-01,3.264892E-01,1.216980E+04,5.355979E+03,4.114562E-01,4.686291E-01,8.323702E+03,4.160185E+03,2.814197E-01,3.640029E-01,1.421883E+05,5.633621E+04,4.807332E+00,4.929215E+00,9.376019E+04,3.737719E+04,3.169980E+00,3.270385E+00,1.407463E+05,5.414642E+04,4.758578E+00,4.737617E+00,9.561035E+04,4.206380E+04,3.232532E+00,3.680445E+00,2.265318E+04,5.608821E+03,7.658991E-01,4.907503E-01,1.474936E+04,3.719908E+03,4.986700E-01,3.254793E-01,2.256548E+04,5.416333E+03,7.629338E-01,4.739084E-01,1.500439E+04,4.156265E+03,5.072927E-01,3.636588E-01 
02:30:00,0.000000E+00,3.900535E+04,0.000000E+00,3.412192E+00,0.000000E+00,4.672443E+04,0.000000E+00,4.087455E+00,0.000000E+00,4.851542E+05,0.000000E+00,4.244131E+01,4.698984E+04,4.904420E+04,1.589017E+00,4.290389E+00,1.242336E+04,5.594643E+03,4.200289E-01,4.895109E-01,8.342291E+03,3.719702E+03,2.820481E-01,3.254619E-01,1.217040E+04,5.341947E+03,4.114768E-01,4.674010E-01,8.324090E+03,4.144170E+03,2.814328E-01,3.626013E-01,1.421956E+05,5.614845E+04,4.807578E+00,4.912783E+00,9.376485E+04,3.724314E+04,3.170137E+00,3.258653E+00,1.407536E+05,5.397815E+04,4.758825E+00,4.722889E+00,9.561501E+04,4.186469E+04,3.232690E+00,3.663020E+00,2.265696E+04,5.576847E+03,7.660267E-01,4.879523E-01,1.475179E+04,3.697959E+03,4.987523E-01,3.235585E-01,2.256927E+04,5.386225E+03,7.630618E-01,4.712736E-01,1.500682E+04,4.127767E+03,5.073748E-01,3.611651E-01 
02:35:00,0.000000E+00,3.899186E+04,0.000000E+00,3.411011E+00,0.000000E+00,4.670984E+04,0.000000E+00,4.086179E+00,0.000000E+00,4.849658E+05,0.000000E+00,4.242483E+01,4.702169E+04,4.891475E+04,1.590094E+00,4.279064E+00,1.242396E+04,5.578721E+03,4.200493E-01,4.881174E-01,8.342679E+03,3.708032E+03,2.820613E-01,3.244406E-01,1.217101E+04,5.327981E+03,4.114973E-01,4.661787E-01,8.324478E+03,4.128265E+03,2.814459E-01,3.612095E-01,1.422029E+05,5.596138E+04,4.807824E+00,4.896411E+00,9.376950E+04,3.710974E+04,3.170295E+00,3.246978E+00,1.407609E+05,5.381053E+04,4.759072E+00,4.708220E+00,9.561966E+04,4.166720E+04,3.232847E+00,3.645737E+00,2.266067E+04,5.545038E+03,7.661523E-01,4.851688E-01,1.475419E+04,3.676137E+03,4.988334E-01,3.216489E-01,2.257299E+04,5.356278E+03,7.631878E-01,4.686530E-01,1.500922E+04,4.099593E+03,5.074557E-01,3.586997E-01 
02:40:00,0.000000E+00,3.897844E+04,0.000000E+00,3.409837E+00,0.000000E+00,4.669537E+04,0.000000E+00,4.084913E+00,0.000000E+00,4.847793E+05,0.000000E+00,4.240851E+01,4.705309E+04,4.878643E+04,1.591156E+00,4.267839E+00,1.242456E+04,5.562932E+03,4.200697E-01,4.867355E-01,8.343066E+03,3.696463E+03,2.820744E-01,3.234281E-01,1.217162E+04,5.314132E+03,4.115178E-01,4.649665E-01,8.324865E+03,4.112507E+03,2.814590E-01,3.598304E-01,1.422101E+05,5.577578E+04,4.808070E+00,4.880168E+00,9.377415E+04,3.697748E+04,3.170452E+00,3.235403E+00,1.407682E+05,5.364432E+04,4.759318E+00,4.693673E+00,9.562431E+04,4.147188E+04,3.233004E+00,3.628645E+00,2.266433E+04,5.513491E+03,7.662760E-01,4.824082E-01,1.475655E+04,3.654507E+03,4.989131E-01,3.197561E-01,2.257666E+04,5.326587E+03,7.633119E-01,4.660548E-01,1.501157E+04,4.071725E+03,5.075353E-01,3.562610E-01 
02:45:00,0.000000E+00,3.896508E+04,0.000000E+00,3.408668E+00,0.000000E+00,4.668100E+04,0.000000E+00,4.083656E+00,0.000000E+00,4.845945E+05,0.000000E+00,4.239235E+01,4.708407E+04,4.865925E+04,1.592204E+00,4.256713E+00,1.242517E+04,5.547251E+03,4.200901E-01,4.853631E-01,8.343453E+03,3.684979E+03,2.820874E-01,3.224230E-01,1.217222E+04,5.300373E+03,4.115382E-01,4.637623E-01,8.325252E+03,4.096876E+03,2.814721E-01,3.584625E-01,1.422174E+05,5.559163E+04,4.808315E+00,4.864052E+00,9.377880E+04,3.684630E+04,3.170609E+00,3.223923E+00,1.407754E+05,5.347940E+04,4.759564E+00,4.679240E+00,9.562896E+04,4.127870E+04,3.233161E+00,3.611740E+00,2.266793E+04,5.482213E+03,7.663978E-01,4.796711E-01,1.475887E+04,3.633066E+03,4.989916E-01,3.178799E-01,2.258028E+04,5.297151E+03,7.634341E-01,4.634789E-01,1.501389E+04,4.044151E+03,5.076137E-01,3.538481E-01 
02:50:00,0.000000E+00,3.895179E+04,0.000000E+00,3.407505E+00,0.000000E+00,4.666673E+04,0.000000E+00,4.082408E+00,0.000000E+00,4.844114E+05,0.000000E+00,4.237633E+01,4.711462E+04,4.853316E+04,1.593237E+00,4.245683E+00,1.242577E+04,5.531663E+03,4.201104E-01,4.839989E-01,8.343839E+03,3.673569E+03,2.821005E-01,3.214245E-01,1.217283E+04,5.286690E+03,4.115586E-01,4.625647E-01,8.325638E+03,4.081365E+03,2.814852E-01,3.571050E-01,1.422246E+05,5.540881E+04,4.808560E+00,4.848052E+00,9.378344E+04,3.671611E+04,3.170766E+00,3.212530E+00,1.407827E+05,5.331565E+04,4.759810E+00,4.664909E+00,9.563360E+04,4.108756E+04,3.233318E+00,3.595014E+00,2.267148E+04,5.451192E+03,7.665177E-01,4.769565E-01,1.476116E+04,3.611806E+03,4.990689E-01,3.160195E-01,2.258383E+04,5.267954E+03,7.635543E-01,4.609240E-01,1.501617E+04,4.016862E+03,5.076908E-01,3.514603E-01 
02:55:00,0.000000E+00,3.893856E+04,0.000000E+00,3.406348E+00,0.000000E+00,4.665256E+04,0.000000E+00,4.081168E+00,0.000000E+00,4.842299E+05,0.000000E+00,4.236045E+01,4.714476E+04,4.840814E+04,1.594256E+00,4.234746E+00,1.242637E+04,5.516161E+03,4.201307E-01,4.826422E-01,8.344225E+03,3.662229E+03,2.821135E-01,3.204320E-01,1.217343E+04,5.273075E+03,4.115791E-01,4.613732E-01,8.326024E+03,4.065966E+03,2.814982E-01,3.557574E-01,1.422319E+05,5.522723E+04,4.808805E+00,4.832161E+00,9.378808E+04,3.658685E+04,3.170923E+00,3.201218E+00,1.407900E+05,5.315297E+04,4.760056E+00,4.650672E+00,9.563824E+04,4.089839E+04,3.233475E+00,3.578459E+00,2.267497E+04,5.420416E+03,7.666357E-01,4.742634E-01,1.476341E+04,3.590719E+03,4.991450E-01,3.141742E-01,2.258734E+04,5.238986E+03,7.636727E-01,4.583891E-01,1.501842E+04,3.989851E+03,5.077667E-01,3.490966E-01 
03:00:00,0.000000E+00,3.892539E+04,0.000000E+00,3.405196E+00,0.000000E+00,4.663847E+04,0.000000E+00,4.079935E+00,0.000000E+00,4.840499E+05,0.000000E+00,4.234470E+01,4.717448E+04,4.828417E+04,1.595261E+00,4.223901E+00,1.242697E+04,5.500737E+03,4.201510E-01,4.812923E-01,8.344610E+03,3.650953E+03,2.821266E-01,3.194451E-01,1.217403E+04,5.259522E+03,4.115994E-01,4.601870E-01,8.326409E+03,4.050674E+03,2.815112E-01,3.544192E-01,1.422391E+05,5.504682E+04,4.809050E+00,4.816372E+00,9.379271E+04,3.645847E+04,3.171079E+00,3.189983E+00,1.407973E+05,5.299131E+04,4.760301E+00,4.636524E+00,9.564288E+04,4.071110E+04,3.233632E+00,3.562070E+00,2.267840E+04,5.389877E+03,7.667519E-01,4.715911E-01,1.476562E+04,3.569798E+03,4.992199E-01,3.123435E-01,2.259078E+04,5.210239E+03,7.637893E-01,4.558735E-01,1.502063E+04,3.963210E+03,5.078415E-01,3.467654E-01 
03:05:00,0.000000E+00,3.891229E+04,0.000000E+00,3.404050E+00,0.000000E+00,4.662446E+04,0.000000E+00,4.078709E+00,0.000000E+00,4.838714E+05,0.000000E+00,4.232909E+01,4.720381E+04,4.816123E+04,1.596253E+00,4.213146E+00,1.242757E+04,5.485387E+03,4.201712E-01,4.799489E-01,8.344995E+03,3.639738E+03,2.821396E-01,3.184636E-01,1.217463E+04,5.246027E+03,4.116198E-01,4.590060E-01,8.326794E+03,4.035487E+03,2.815242E-01,3.530901E-01,1.422464E+05,5.486752E+04,4.809294E+00,4.800681E+00,9.379734E+04,3.633094E+04,3.171236E+00,3.178822E+00,1.408045E+05,5.283060E+04,4.760547E+00,4.622459E+00,9.564751E+04,4.052564E+04,3.233788E+00,3.545840E+00,2.268179E+04,5.359567E+03,7.668663E-01,4.689388E-01,1.476780E+04,3.549039E+03,4.992937E-01,3.105269E-01,2.259418E+04,5.181705E+03,7.639041E-01,4.533766E-01,1.502280E+04,3.936632E+03,5.079151E-01,3.444397E-01 
03:10:00,0.000000E+00,3.889928E+04,0.000000E+00,3.402912E+00,0.000000E+00,4.661056E+04,0.000000E+00,4.077494E+00,0.000000E+00,4.836951E+05,0.000000E+00,4.231367E+01,4.723273E+04,4.804001E+04,1.597231E+00,4.202542E+00,1.242816E+04,5.470142E+03,4.201914E-01,4.786147E-01,8.345379E+03,3.628606E+03,2.821526E-01,3.174895E-01,1.217524E+04,5.232617E+03,4.116401E-01,4.578323E-01,8.327178E+03,4.020434E+03,2.815372E-01,3.517728E-01,1.422536E+05,5.468969E+04,4.809539E+00,4.785119E+00,9.380197E+04,3.620450E+04,3.171392E+00,3.167757E+00,1.408118E+05,5.267117E+04,4.760792E+00,4.608507E+00,9.565213E+04,4.034237E+04,3.233945E+00,3.529802E+00,2.268512E+04,5.329582E+03,7.669790E-01,4.663149E-01,1.476995E+04,3.528505E+03,4.993663E-01,3.087300E-01,2.259752E+04,5.153476E+03,7.640171E-01,4.509064E-01,1.502495E+04,3.910477E+03,5.079875E-01,3.421509E-01 
03:15:00,0.000000E+00,3.888635E+04,0.000000E+00,3.401780E+00,0.000000E+00,4.659676E+04,0.000000E+00,4.076287E+00,0.000000E+00,4.835206E+05,0.000000E+00,4.229840E+01,4.726126E+04,4.792028E+04,1.598196E+00,4.192068E+00,1.242876E+04,5.454984E+03,4.202116E-01,4.772881E-01,8.345763E+03,3.617546E+03,2.821655E-01,3.165215E-01,1.217584E+04,5.219277E+03,4.116604E-01,4.566648E-01,8.327562E+03,4.005499E+03,2.815502E-01,3.504658E-01,1.422608E+05,5.451313E+04,4.809783E+00,4.769667E+00,9.380659E+04,3.607901E+04,3.171548E+00,3.156775E+00,1.408190E+05,5.251284E+04,4.761037E+00,4.594650E+00,9.565676E+04,4.016105E+04,3.234101E+00,3.513935E+00,2.268840E+04,5.299886E+03,7.670899E-01,4.637163E-01,1.477207E+04,3.508171E+03,4.994378E-01,3.069507E-01,2.260081E+04,5.125517E+03,7.641284E-01,4.484598E-01,1.502706E+04,3.884741E+03,5.080589E-01,3.398989E-01 
03:20:00,0.000000E+00,3.887349E+04,0.000000E+00,3.400655E+00,0.000000E+00,4.658303E+04,0.000000E+00,4.075085E+00,0.000000E+00,4.833477E+05,0.000000E+00,4.228328E+01,4.728941E+04,4.780181E+04,1.599148E+00,4.181704E+00,1.242936E+04,5.439901E+03,4.202318E-01,4.759681E-01,8.346146E+03,3.606546E+03,2.821785E-01,3.155589E-01,1.217644E+04,5.205994E+03,4.116807E-01,4.555023E-01,8.327945E+03,3.990670E+03,2.815631E-01,3.491681E-01,1.422680E+05,5.433768E+04,4.810027E+00,4.754313E+00,9.381121E+04,3.595436E+04,3.171705E+00,3.145866E+00,1.408262E+05,5.235546E+04,4.761282E+00,4.580877E+00,9.566138E+04,3.998152E+04,3.234257E+00,3.498225E+00,2.269163E+04,5.270444E+03,7.671992E-01,4.611400E-01,1.477415E+04,3.488015E+03,4.995082E-01,3.051869E-01,2.260405E+04,5.097797E+03,7.642380E-01,4.460341E-01,1.502913E+04,3.859181E+03,5.081291E-01,3.376623E-01 
03:25:00,0.000000E+00,3.886069E+04,0.000000E+00,3.399535E+00,0.000000E+00,4.656935E+04,0.000000E+00,4.073889E+00,0.000000E+00,4.831763E+05,0.000000E+00,4.226828E+01,4.731718E+04,4.768451E+04,1.600087E+00,4.171443E+00,1.242995E+04,5.424887E+03,4.202519E-01,4.746542E-01,8.346528E+03,3.595606E+03,2.821914E-01,3.146014E-01,1.217703E+04,5.192766E+03,4.117009E-01,4.543446E-01,8.328328E+03,3.975942E+03,2.815761E-01,3.478792E-01,1.422752E+05,5.416328E+04,4.810271E+00,4.739050E+00,9.381582E+04,3.583051E+04,3.171861E+00,3.135028E+00,1.408335E+05,5.219898E+04,4.761526E+00,4.567183E+00,9.566599E+04,3.980372E+04,3.234413E+00,3.482666E+00,2.269481E+04,5.241245E+03,7.673067E-01,4.585848E-01,1.477620E+04,3.468029E+03,4.995775E-01,3.034380E-01,2.260725E+04,5.070304E+03,7.643459E-01,4.436283E-01,1.503118E+04,3.833872E+03,5.081983E-01,3.354477E-01 
03:30:00,0.000000E+00,3.884795E+04,0.000000E+00,3.398421E+00,0.000000E+00,4.655574E+04,0.000000E+00,4.072697E+00,0.000000E+00,4.830063E+05,0.000000E+00,4.225341E+01,4.734458E+04,4.756835E+04,1.601013E+00,4.161281E+00,1.243055E+04,5.409941E+03,4.202720E-01,4.733461E-01,8.346911E+03,3.584720E+03,2.822043E-01,3.136488E-01,1.217763E+04,5.179589E+03,4.117212E-01,4.531913E-01,8.328710E+03,3.961312E+03,2.815890E-01,3.465989E-01,1.422824E+05,5.398988E+04,4.810514E+00,4.723876E+00,9.382043E+04,3.570743E+04,3.172016E+00,3.124257E+00,1.408407E+05,5.204335E+04,4.761771E+00,4.553564E+00,9.567060E+04,3.962759E+04,3.234569E+00,3.467253E+00,2.269795E+04,5.212277E+03,7.674127E-01,4.560500E-01,1.477822E+04,3.448205E+03,4.996457E-01,3.017033E-01,2.261039E+04,5.043028E+03,7.644522E-01,4.412414E-01,1.503319E+04,3.808820E+03,5.082664E-01,3.332555E-01 
03:35:00,0.000000E+00,3.883529E+04,0.000000E+00,3.397313E+00,0.000000E+00,4.654217E+04,0.000000E+00,4.071511E+00,0.000000E+00,4.828376E+05,0.000000E+00,4.223865E+01,4.737161E+04,4.745327E+04,1.601927E+00,4.151213E+00,1.243114E+04,5.395058E+03,4.202921E-01,4.720436E-01,8.347292E+03,3.573889E+03,2.822172E-01,3.127008E-01,1.217823E+04,5.166461E+03,4.117413E-01,4.520424E-01,8.329091E+03,3.946778E+03,2.816019E-01,3.453270E-01,1.422896E+05,5.381746E+04,4.810757E+00,4.708787E+00,9.382504E+04,3.558509E+04,3.172172E+00,3.113550E+00,1.408479E+05,5.188856E+04,4.762015E+00,4.540017E+00,9.567521E+04,3.945308E+04,3.234725E+00,3.451982E+00,2.270103E+04,5.183532E+03,7.675170E-01,4.535347E-01,1.478021E+04,3.428538E+03,4.997129E-01,2.999823E-01,2.261349E+04,5.015960E+03,7.645569E-01,4.388729E-01,1.503518E+04,3.784117E+03,5.083334E-01,3.310939E-01 
03:40:00,0.000000E+00,3.882266E+04,0.000000E+00,3.396208E+00,0.000000E+00,4.652860E+04,0.000000E+00,4.070323E+00,0.000000E+00,4.826694E+05,0.000000E+00,4.222394E+01,4.739828E+04,4.733851E+04,1.602829E+00,4.141174E+00,1.243173E+04,5.380202E+03,4.203121E-01,4.707435E-01,8.347673E+03,3.563085E+03,2.822301E-01,3.117553E-01,1.217883E+04,5.153349E+03,4.117615E-01,4.508949E-01,8.329472E+03,3.932303E+03,2.816148E-01,3.440603E-01,1.422968E+05,5.364557E+04,4.811000E+00,4.693744E+00,9.382964E+04,3.546320E+04,3.172328E+00,3.102883E+00,1.408551E+05,5.173420E+04,4.762259E+00,4.526508E+00,9.567981E+04,3.927975E+04,3.234881E+00,3.436813E+00,2.270407E+04,5.154902E+03,7.676198E-01,4.510293E-01,1.478216E+04,3.408955E+03,4.997791E-01,2.982687E-01,2.261653E+04,4.988998E+03,7.646599E-01,4.365135E-01,1.503713E+04,3.759476E+03,5.083995E-01,3.289377E-01 
03:45:00,0.000000E+00,3.881007E+04,0.000000E+00,3.395107E+00,0.000000E+00,4.651504E+04,0.000000E+00,4.069137E+00,0.000000E+00,4.825020E+05,0.000000E+00,4.220929E+01,4.742459E+04,4.722427E+04,1.603719E+00,4.131181E+00,1.243233E+04,5.365385E+03,4.203321E-01,4.694468E-01,8.348054E+03,3.552316E+03,2.822430E-01,3.108129E-01,1.217942E+04,5.140264E+03,4.117816E-01,4.497497E-01,8.329853E+03,3.917901E+03,2.816276E-01,3.427999E-01,1.423040E+05,5.347436E+04,4.811243E+00,4.678761E+00,9.383424E+04,3.534183E+04,3.172483E+00,3.092262E+00,1.408624E+05,5.158040E+04,4.762502E+00,4.513048E+00,9.568441E+04,3.910772E+04,3.235036E+00,3.421760E+00,2.270707E+04,5.126411E+03,7.677210E-01,4.485362E-01,1.478409E+04,3.389474E+03,4.998443E-01,2.965639E-01,2.261954E+04,4.962163E+03,7.647615E-01,4.341653E-01,1.503905E+04,3.735005E+03,5.084645E-01,3.267964E-01 
03:50:00,0.000000E+00,3.879755E+04,0.000000E+00,3.394012E+00,0.000000E+00,4.650151E+04,0.000000E+00,4.067954E+00,0.000000E+00,4.823355E+05,0.000000E+00,4.219473E+01,4.745055E+04,4.711075E+04,1.604597E+00,4.121250E+00,1.243292E+04,5.350617E+03,4.203521E-01,4.681543E-01,8.348434E+03,3.541590E+03,2.822558E-01,3.098742E-01,1.218002E+04,5.127214E+03,4.118018E-01,4.486076E-01,8.330233E+03,3.903578E+03,2.816405E-01,3.415466E-01,1.423112E+05,5.330392E+04,4.811486E+00,4.663845E+00,9.383883E+04,3.522107E+04,3.172639E+00,3.081694E+00,1.408696E+05,5.142724E+04,4.762746E+00,4.499644E+00,9.568901E+04,3.893709E+04,3.235192E+00,3.406828E+00,2.271001E+04,5.098083E+03,7.678206E-01,4.460573E-01,1.478599E+04,3.370108E+03,4.999085E-01,2.948694E-01,2.262249E+04,4.935478E+03,7.648615E-01,4.318302E-01,1.504095E+04,3.710734E+03,5.085285E-01,3.246726E-01 
03:55:00,0.000000E+00,3.878509E+04,0.000000E+00,3.392922E+00,0.000000E+00,4.648801E+04,0.000000E+00,4.066773E+00,0.000000E+00,4.821700E+05,0.000000E+00,4.218025E+01,4.747617E+04,4.699797E+04,1.605463E+00,4.111384E+00,1.243351E+04,5.335897E+03,4.203721E-01,4.668661E-01,8.348813E+03,3.530906E+03,2.822687E-01,3.089392E-01,1.218061E+04,5.114199E+03,4.118218E-01,4.474686E-01,8.330612E+03,3.889337E+03,2.816533E-01,3.403003E-01,1.423183E+05,5.313424E+04,4.811728E+00,4.648996E+00,9.384342E+04,3.510091E+04,3.172794E+00,3.071178E+00,1.408768E+05,5.127472E+04,4.762989E+00,4.486297E+00,9.569360E+04,3.876784E+04,3.235347E+00,3.392017E+00,2.271292E+04,5.069920E+03,7.679188E-01,4.435929E-01,1.478786E+04,3.350861E+03,4.999717E-01,2.931851E-01,2.262541E+04,4.908947E+03,7.649599E-01,4.295085E-01,1.504281E+04,3.686664E+03,5.085916E-01,3.225663E-01 
04:00:00,0.000000E+00,3.877269E+04,0.000000E+00,3.391837E+00,0.000000E+00,4.647455E+04,0.000000E+00,4.065596E+00,0.000000E+00,4.820055E+05,0.000000E+00,4.216586E+01,4.750145E+04,4.688596E+04,1.606318E+00,4.101586E+00,1.243410E+04,5.321226E+03,4.203920E-01,4.655821E-01,8.349192E+03,3.520264E+03,2.822815E-01,3.080079E-01,1.218120E+04,5.101221E+03,4.118419E-01,4.463327E-01,8.330991E+03,3.875176E+03,2.816661E-01,3.390610E-01,1.423255E+05,5.296534E+04,4.811971E+00,4.634215E+00,9.384801E+04,3.498135E+04,3.172949E+00,3.060715E+00,1.408839E+05,5.112285E+04,4.763232E+00,4.473006E+00,9.569819E+04,3.859995E+04,3.235502E+00,3.377325E+00,2.271578E+04,5.041924E+03,7.680155E-01,4.411431E-01,1.478970E+04,3.331733E+03,5.000340E-01,2.915113E-01,2.262828E+04,4.882569E+03,7.650570E-01,4.272003E-01,1.504465E+04,3.662792E+03,5.086537E-01,3.204774E-01 
04:05:00,0.000000E+00,3.876035E+04,0.000000E+00,3.390757E+00,0.000000E+00,4.646113E+04,0.000000E+00,4.064421E+00,0.000000E+00,4.818419E+05,0.000000E+00,4.215154E+01,4.752639E+04,4.677473E+04,1.607161E+00,4.091855E+00,1.243469E+04,5.306862E+03,4.204119E-01,4.643251E-01,8.349571E+03,3.509838E+03,2.822943E-01,3.070954E-01,1.218180E+04,5.088537E+03,4.118619E-01,4.452227E-01,8.331369E+03,3.861269E+03,2.816789E-01,3.378440E-01,1.423327E+05,5.279966E+04,4.812213E+00,4.619716E+00,9.385259E+04,3.486406E+04,3.173104E+00,3.050451E+00,1.408911E+05,5.097413E+04,4.763475E+00,4.459991E+00,9.570277E+04,3.843507E+04,3.235657E+00,3.362896E+00,2.271859E+04,5.014340E+03,7.681108E-01,4.387294E-01,1.479151E+04,3.312891E+03,5.000953E-01,2.898625E-01,2.263110E+04,4.856596E+03,7.651525E-01,4.249275E-01,1.504646E+04,3.639281E+03,5.087149E-01,3.184201E-01 
04:10:00,0.000000E+00,3.874807E+04,0.000000E+00,3.389683E+00,0.000000E+00,4.644775E+04,0.000000E+00,4.063251E+00,0.000000E+00,4.816792E+05,0.000000E+00,4.213732E+01,4.755018E+04,4.666429E+04,1.607966E+00,4.082194E+00,1.243525E+04,5.292846E+03,4.204312E-01,4.630985E-01,8.349937E+03,3.499655E+03,2.823067E-01,3.062042E-01,1.218237E+04,5.076191E+03,4.118813E-01,4.441422E-01,8.331735E+03,3.847643E+03,2.816913E-01,3.366516E-01,1.423396E+05,5.263780E+04,4.812447E+00,4.605550E+00,9.385702E+04,3.474939E+04,3.173254E+00,3.040416E+00,1.408981E+05,5.082910E+04,4.763710E+00,4.447298E+00,9.570720E+04,3.827356E+04,3.235807E+00,3.348763E+00,2.272129E+04,4.987232E+03,7.682018E-01,4.363573E-01,1.479325E+04,3.294373E+03,5.001539E-01,2.882421E-01,2.263380E+04,4.831085E+03,7.652438E-01,4.226952E-01,1.504819E+04,3.616171E+03,5.087733E-01,3.163978E-01 
04:15:00,0.000000E+00,3.873585E+04,0.000000E+00,3.388614E+00,0.000000E+00,4.643441E+04,0.000000E+00,4.062084E+00,0.000000E+00,4.815176E+05,0.000000E+00,4.212317E+01,4.757380E+04,4.655466E+04,1.608765E+00,4.072603E+00,1.243582E+04,5.279180E+03,4.204504E-01,4.619024E-01,8.350301E+03,3.489714E+03,2.823190E-01,3.053343E-01,1.218294E+04,5.064183E+03,4.119006E-01,4.430913E-01,8.332100E+03,3.834298E+03,2.817036E-01,3.354837E-01,1.423465E+05,5.247984E+04,4.812680E+00,4.591727E+00,9.386144E+04,3.463739E+04,3.173403E+00,3.030615E+00,1.409050E+05,5.068782E+04,4.763945E+00,4.434935E+00,9.571162E+04,3.811548E+04,3.235956E+00,3.334930E+00,2.272395E+04,4.960612E+03,7.682918E-01,4.340279E-01,1.479496E+04,3.276186E+03,5.002118E-01,2.866506E-01,2.263647E+04,4.806048E+03,7.653341E-01,4.205043E-01,1.504990E+04,3.593470E+03,5.088311E-01,3.144114E-01 
04:20:00,0.000000E+00,3.872369E+04,0.000000E+00,3.387550E+00,0.000000E+00,4.642112E+04,0.000000E+00,4.060922E+00,0.000000E+00,4.813570E+05,0.000000E+00,4.210912E+01,4.759654E+04,4.644588E+04,1.609534E+00,4.063087E+00,1.243637E+04,5.265866E+03,4.204690E-01,4.607373E-01,8.350656E+03,3.480020E+03,2.823310E-01,3.044859E-01,1.218350E+04,5.052516E+03,4.119194E-01,4.420702E-01,8.332455E+03,3.821236E+03,2.817156E-01,3.343406E-01,1.423532E+05,5.232584E+04,4.812908E+00,4.578250E+00,9.386574E+04,3.452809E+04,3.173548E+00,3.021049E+00,1.409118E+05,5.055034E+04,4.764173E+00,4.422903E+00,9.571592E+04,3.796086E+04,3.236102E+00,3.321399E+00,2.272651E+04,4.934491E+03,7.683784E-01,4.317422E-01,1.479661E+04,3.258334E+03,5.002675E-01,2.850885E-01,2.263904E+04,4.781491E+03,7.654210E-01,4.183554E-01,1.505154E+04,3.571182E+03,5.088867E-01,3.124611E-01 
04:25:00,0.000000E+00,3.871159E+04,0.000000E+00,3.386491E+00,0.000000E+00,4.640789E+04,0.000000E+00,4.059764E+00,0.000000E+00,4.811974E+05,0.000000E+00,4.209517E+01,4.761924E+04,4.633796E+04,1.610301E+00,4.053646E+00,1.243693E+04,5.252908E+03,4.204877E-01,4.596033E-01,8.351012E+03,3.470573E+03,2.823430E-01,3.036591E-01,1.218405E+04,5.041194E+03,4.119382E-01,4.410794E-01,8.332810E+03,3.808459E+03,2.817276E-01,3.332226E-01,1.423600E+05,5.217583E+04,4.813136E+00,4.565123E+00,9.387006E+04,3.442151E+04,3.173694E+00,3.011722E+00,1.409185E+05,5.041670E+04,4.764402E+00,4.411207E+00,9.572024E+04,3.780969E+04,3.236248E+00,3.308171E+00,2.272905E+04,4.908874E+03,7.684644E-01,4.295006E-01,1.479824E+04,3.240822E+03,5.003229E-01,2.835561E-01,2.264159E+04,4.757420E+03,7.655072E-01,4.162491E-01,1.505317E+04,3.549310E+03,5.089419E-01,3.105473E-01 
04:30:00,0.000000E+00,3.869955E+04,0.000000E+00,3.385438E+00,0.000000E+00,4.639472E+04,0.000000E+00,4.058612E+00,0.000000E+00,4.810390E+05,0.000000E+00,4.208131E+01,4.764114E+04,4.623094E+04,1.611042E+00,4.044284E+00,1.243747E+04,5.240312E+03,4.205060E-01,4.585009E-01,8.351359E+03,3.461377E+03,2.823547E-01,3.028543E-01,1.218460E+04,5.030222E+03,4.119566E-01,4.401191E-01,8.333157E+03,3.795970E+03,2.817394E-01,3.321297E-01,1.423665E+05,5.202987E+04,4.813358E+00,4.552350E+00,9.387427E+04,3.431768E+04,3.173837E+00,3.002635E+00,1.409251E+05,5.028693E+04,4.764625E+00,4.399851E+00,9.572445E+04,3.766201E+04,3.236390E+00,3.295247E+00,2.273151E+04,4.883769E+03,7.685474E-01,4.273038E-01,1.479982E+04,3.223655E+03,5.003762E-01,2.820538E-01,2.264406E+04,4.733841E+03,7.655905E-01,4.141859E-01,1.505475E+04,3.527858E+03,5.089952E-01,3.086701E-01 
04:35:00,0.000000E+00,3.868756E+04,0.000000E+00,3.384389E+00,0.000000E+00,4.638162E+04,0.000000E+00,4.057465E+00,0.000000E+00,4.808817E+05,0.000000E+00,4.206755E+01,4.766211E+04,4.612485E+04,1.611751E+00,4.035003E+00,1.243799E+04,5.227821E+03,4.205236E-01,4.574077E-01,8.351693E+03,3.452260E+03,2.823660E-01,3.020565E-01,1.218512E+04,5.019343E+03,4.119743E-01,4.391670E-01,8.333492E+03,3.783598E+03,2.817507E-01,3.310470E-01,1.423729E+05,5.188552E+04,4.813573E+00,4.539717E+00,9.387833E+04,3.421494E+04,3.173974E+00,2.993645E+00,1.409315E+05,5.015855E+04,4.764841E+00,4.388616E+00,9.572851E+04,3.751615E+04,3.236527E+00,3.282484E+00,2.273386E+04,4.858936E+03,7.686268E-01,4.251308E-01,1.480134E+04,3.206668E+03,5.004274E-01,2.805674E-01,2.264641E+04,4.710511E+03,7.656702E-01,4.121444E-01,1.505626E+04,3.506663E+03,5.090462E-01,3.068155E-01 
04:40:00,0.000000E+00,3.867564E+04,0.000000E+00,3.383346E+00,0.000000E+00,4.636858E+04,0.000000E+00,4.056325E+00,0.000000E+00,4.807256E+05,0.000000E+00,4.205389E+01,4.768320E+04,4.601969E+04,1.612464E+00,4.025804E+00,1.243851E+04,5.215397E+03,4.205413E-01,4.563205E-01,8.352030E+03,3.443198E+03,2.823774E-01,3.012635E-01,1.218565E+04,5.008518E+03,4.119921E-01,4.382196E-01,8.333828E+03,3.771317E+03,2.817620E-01,3.299722E-01,1.423793E+05,5.174223E+04,4.813789E+00,4.527177E+00,9.388242E+04,3.411295E+04,3.174112E+00,2.984720E+00,1.409379E+05,5.003105E+04,4.765057E+00,4.377459E+00,9.573260E+04,3.737175E+04,3.236665E+00,3.269848E+00,2.273621E+04,4.834318E+03,7.687062E-01,4.229766E-01,1.480285E+04,3.189826E+03,5.004784E-01,2.790937E-01,2.264877E+04,4.687376E+03,7.657498E-01,4.101200E-01,1.505776E+04,3.485686E+03,5.090971E-01,3.049800E-01 
04:45:00,0.000000E+00,3.866377E+04,0.000000E+00,3.382308E+00,0.000000E+00,4.635560E+04,0.000000E+00,4.055189E+00,0.000000E+00,4.805706E+05,0.000000E+00,4.204033E+01,4.770354E+04,4.591545E+04,1.613152E+00,4.016685E+00,1.243902E+04,5.203044E+03,4.205586E-01,4.552395E-01,8.352358E+03,3.434201E+03,2.823885E-01,3.004761E-01,1.218616E+04,4.997754E+03,4.120095E-01,4.372776E-01,8.334156E+03,3.759127E+03,2.817731E-01,3.289056E-01,1.423855E+05,5.159992E+04,4.814000E+00,4.514724E+00,9.388640E+04,3.401178E+04,3.174247E+00,2.975866E+00,1.409442E+05,4.990443E+04,4.765269E+00,4.366378E+00,9.573659E+04,3.722874E+04,3.236800E+00,3.257334E+00,2.273847E+04,4.809904E+03,7.687828E-01,4.208404E-01,1.480430E+04,3.173134E+03,5.005277E-01,2.776331E-01,2.265104E+04,4.664434E+03,7.658266E-01,4.081124E-01,1.505922E+04,3.464918E+03,5.091462E-01,3.031627E-01 
