Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
04:50:00,0.000000E+00,3.865197E+04,0.000000E+00,3.381276E+00,0.000000E+00,4.634270E+04,0.000000E+00,4.054061E+00,0.000000E+00,4.804168E+05,0.000000E+00,4.202688E+01,4.772391E+04,4.581215E+04,1.613841E+00,4.007648E+00,1.243954E+04,5.190918E+03,4.205760E-01,4.541782E-01,8.352688E+03,3.427161E+03,2.823997E-01,2.998600E-01,1.218668E+04,4.987797E+03,4.120270E-01,4.364063E-01,8.334487E+03,3.747136E+03,2.817843E-01,3.278563E-01,1.423918E+05,5.146000E+04,4.814212E+00,4.502479E+00,9.389042E+04,3.392738E+04,3.174383E+00,2.968480E+00,1.409505E+05,4.978586E+04,4.765482E+00,4.356001E+00,9.574060E+04,3.708807E+04,3.236936E+00,3.245024E+00,2.274073E+04,4.785829E+03,7.688590E-01,4.187337E-01,1.480575E+04,3.158133E+03,5.005767E-01,2.763205E-01,2.265330E+04,4.642381E+03,7.659031E-01,4.061827E-01,1.506066E+04,3.444450E+03,5.091951E-01,3.013717E-01 
04:55:00,0.000000E+00,3.864020E+04,0.000000E+00,3.380246E+00,0.000000E+00,4.633001E+04,0.000000E+00,4.052951E+00,0.000000E+00,4.802655E+05,0.000000E+00,4.201364E+01,4.774353E+04,4.570934E+04,1.614504E+00,3.998654E+00,1.244004E+04,5.179953E+03,4.205929E-01,4.532187E-01,8.353011E+03,3.433384E+03,2.824106E-01,3.004044E-01,1.218718E+04,4.982760E+03,4.120441E-01,4.359653E-01,8.334809E+03,3.735977E+03,2.817952E-01,3.268797E-01,1.423979E+05,5.133098E+04,4.814419E+00,4.491189E+00,9.389434E+04,3.397039E+04,3.174515E+00,2.972243E+00,1.409566E+05,4.971538E+04,4.765690E+00,4.349832E+00,9.574452E+04,3.695549E+04,3.237069E+00,3.233422E+00,2.274290E+04,4.762858E+03,7.689324E-01,4.167237E-01,1.480715E+04,3.155594E+03,5.006239E-01,2.760981E-01,2.265548E+04,4.625073E+03,7.659767E-01,4.046682E-01,1.506205E+04,3.424800E+03,5.092422E-01,2.996523E-01 
05:00:00,0.000000E+00,3.862847E+04,0.000000E+00,3.379219E+00,0.000000E+00,4.631841E+04,0.000000E+00,4.051936E+00,0.000000E+00,4.801255E+05,0.000000E+00,4.200139E+01,4.776318E+04,4.560786E+04,1.615169E+00,3.989777E+00,1.244054E+04,5.171902E+03,4.206100E-01,4.525140E-01,8.353336E+03,3.471607E+03,2.824216E-01,3.037488E-01,1.218769E+04,4.989121E+03,4.120613E-01,4.365217E-01,8.335134E+03,3.726847E+03,2.818062E-01,3.260807E-01,1.424041E+05,5.122931E+04,4.814628E+00,4.482291E+00,9.389829E+04,3.432279E+04,3.174649E+00,3.003076E+00,1.409628E+05,4.975758E+04,4.765899E+00,4.353523E+00,9.574847E+04,3.684223E+04,3.237202E+00,3.223511E+00,2.274506E+04,4.742574E+03,7.690055E-01,4.149487E-01,1.480854E+04,3.183491E+03,5.006709E-01,2.785391E-01,2.265765E+04,4.618826E+03,7.660501E-01,4.041215E-01,1.506344E+04,3.407050E+03,5.092890E-01,2.980991E-01 
05:05:00,0.000000E+00,3.861679E+04,0.000000E+00,3.378198E+00,0.000000E+00,4.630987E+04,0.000000E+00,4.051189E+00,0.000000E+00,4.800165E+05,0.000000E+00,4.199186E+01,4.778302E+04,4.550989E+04,1.615839E+00,3.981207E+00,1.244106E+04,5.169925E+03,4.206275E-01,4.523409E-01,8.353667E+03,3.558714E+03,2.824328E-01,3.113709E-01,1.218821E+04,5.013527E+03,4.120789E-01,4.386571E-01,8.335466E+03,3.721868E+03,2.818174E-01,3.256450E-01,1.424104E+05,5.118675E+04,4.814841E+00,4.478566E+00,9.390232E+04,3.514788E+04,3.174785E+00,3.075273E+00,1.409691E+05,4.997846E+04,4.766113E+00,4.372849E+00,9.575250E+04,3.676962E+04,3.237338E+00,3.217157E+00,2.274723E+04,4.728110E+03,7.690790E-01,4.136831E-01,1.480993E+04,3.258196E+03,5.007181E-01,2.850760E-01,2.265983E+04,4.630150E+03,7.661237E-01,4.051123E-01,1.506483E+04,3.393305E+03,5.093361E-01,2.968964E-01 
05:10:00,0.000000E+00,3.860517E+04,0.000000E+00,3.377182E+00,0.000000E+00,4.630734E+04,0.000000E+00,4.050967E+00,0.000000E+00,4.799680E+05,0.000000E+00,4.198762E+01,4.780286E+04,4.541850E+04,1.616510E+00,3.973211E+00,1.244158E+04,5.175571E+03,4.206452E-01,4.528348E-01,8.354004E+03,3.714602E+03,2.824442E-01,3.250116E-01,1.218874E+04,5.059409E+03,4.120967E-01,4.426719E-01,8.335802E+03,3.722077E+03,2.818288E-01,3.256632E-01,1.424168E+05,5.121880E+04,4.815057E+00,4.481370E+00,9.390641E+04,3.662890E+04,3.174923E+00,3.204869E+00,1.409755E+05,5.041819E+04,4.766330E+00,4.411326E+00,9.575659E+04,3.674807E+04,3.237477E+00,3.215271E+00,2.274940E+04,4.721027E+03,7.691522E-01,4.130633E-01,1.481133E+04,3.395748E+03,5.007651E-01,2.971125E-01,2.266200E+04,4.663044E+03,7.661972E-01,4.079906E-01,1.506622E+04,3.384611E+03,5.093830E-01,2.961357E-01 
05:15:00,0.000000E+00,3.859363E+04,0.000000E+00,3.376172E+00,0.000000E+00,4.631414E+04,0.000000E+00,4.051562E+00,0.000000E+00,4.800134E+05,0.000000E+00,4.199159E+01,4.782261E+04,4.533714E+04,1.617178E+00,3.966094E+00,1.244211E+04,5.190125E+03,4.206631E-01,4.541083E-01,8.354345E+03,3.949534E+03,2.824557E-01,3.455696E-01,1.218927E+04,5.125848E+03,4.121147E-01,4.484854E-01,8.336143E+03,3.728294E+03,2.818403E-01,3.262072E-01,1.424232E+05,5.133805E+04,4.815275E+00,4.491804E+00,9.391054E+04,3.886836E+04,3.175063E+00,3.400834E+00,1.409820E+05,5.106821E+04,4.766549E+00,4.468204E+00,9.576073E+04,3.678558E+04,3.237616E+00,3.218553E+00,2.275155E+04,4.722566E+03,7.692250E-01,4.131980E-01,1.481271E+04,3.606914E+03,5.008119E-01,3.155908E-01,2.266416E+04,4.716685E+03,7.662702E-01,4.126843E-01,1.506760E+04,3.381759E+03,5.094297E-01,2.958861E-01 
05:20:00,0.000000E+00,3.858217E+04,0.000000E+00,3.375169E+00,0.000000E+00,4.633334E+04,0.000000E+00,4.053242E+00,0.000000E+00,4.801835E+05,0.000000E+00,4.200647E+01,4.784223E+04,4.526908E+04,1.617842E+00,3.960141E+00,1.244265E+04,5.214483E+03,4.206811E-01,4.562396E-01,8.354688E+03,4.269004E+03,2.824673E-01,3.735254E-01,1.218981E+04,5.211227E+03,4.121329E-01,4.559564E-01,8.336486E+03,3.741037E+03,2.818519E-01,3.273222E-01,1.424298E+05,5.155347E+04,4.815496E+00,4.510653E+00,9.391472E+04,4.192632E+04,3.175204E+00,3.668428E+00,1.409886E+05,5.191372E+04,4.766770E+00,4.542190E+00,9.576490E+04,3.688737E+04,3.237758E+00,3.227460E+00,2.275369E+04,4.733625E+03,7.692972E-01,4.141657E-01,1.481408E+04,3.897812E+03,5.008583E-01,3.410464E-01,2.266630E+04,4.789664E+03,7.663426E-01,4.190703E-01,1.506897E+04,3.385271E+03,5.094760E-01,2.961935E-01 
05:25:00,0.000000E+00,3.857085E+04,0.000000E+00,3.374179E+00,0.000000E+00,4.636734E+04,0.000000E+00,4.056216E+00,0.000000E+00,4.805022E+05,0.000000E+00,4.203435E+01,4.786169E+04,4.521745E+04,1.618500E+00,3.955624E+00,1.244319E+04,5.248476E+03,4.206993E-01,4.592141E-01,8.355034E+03,4.666746E+03,2.824790E-01,4.083310E-01,1.219035E+04,5.310183E+03,4.121512E-01,4.646153E-01,8.336832E+03,3.760064E+03,2.818636E-01,3.289872E-01,1.424363E+05,5.186424E+04,4.815718E+00,4.537846E+00,9.391892E+04,4.574412E+04,3.175346E+00,4.002514E+00,1.409952E+05,5.290333E+04,4.766993E+00,4.628784E+00,9.576910E+04,3.705164E+04,3.237900E+00,3.241834E+00,2.275580E+04,4.754207E+03,7.693688E-01,4.159667E-01,1.481544E+04,4.262925E+03,5.009043E-01,3.729969E-01,2.266843E+04,4.877040E+03,7.664145E-01,4.267162E-01,1.507033E+04,3.395025E+03,5.095219E-01,2.970471E-01 
05:30:00,0.000000E+00,3.855970E+04,0.000000E+00,3.373203E+00,0.000000E+00,4.641709E+04,0.000000E+00,4.060569E+00,0.000000E+00,4.809792E+05,0.000000E+00,4.207608E+01,4.788097E+04,4.518349E+04,1.619152E+00,3.952653E+00,1.244373E+04,5.293104E+03,4.207176E-01,4.631192E-01,8.355382E+03,5.136658E+03,2.824908E-01,4.494522E-01,1.219090E+04,5.421088E+03,4.121696E-01,4.743199E-01,8.337180E+03,3.785889E+03,2.818754E-01,3.312469E-01,1.424429E+05,5.228023E+04,4.815941E+00,4.574247E+00,9.392314E+04,5.026442E+04,3.175489E+00,4.398078E+00,1.410018E+05,5.401902E+04,4.767217E+00,4.726411E+00,9.577332E+04,3.728343E+04,3.238042E+00,3.262118E+00,2.275790E+04,4.785306E+03,7.694397E-01,4.186881E-01,1.481679E+04,4.696598E+03,5.009499E-01,4.109471E-01,2.267053E+04,4.977055E+03,7.664856E-01,4.354679E-01,1.507167E+04,3.411533E+03,5.095673E-01,2.984917E-01 
05:35:00,0.000000E+00,3.854875E+04,0.000000E+00,3.372246E+00,0.000000E+00,4.648198E+04,0.000000E+00,4.066245E+00,0.000000E+00,4.816084E+05,0.000000E+00,4.213112E+01,4.790008E+04,4.516658E+04,1.619798E+00,3.951174E+00,1.244427E+04,5.344574E+03,4.207359E-01,4.676230E-01,8.355731E+03,5.656790E+03,2.825026E-01,4.949680E-01,1.219144E+04,5.532062E+03,4.121881E-01,4.840306E-01,8.337529E+03,3.815751E+03,2.818872E-01,3.338601E-01,1.424495E+05,5.276465E+04,4.816165E+00,4.616636E+00,9.392738E+04,5.527992E+04,3.175632E+00,4.836976E+00,1.410084E+05,5.514578E+04,4.767442E+00,4.825007E+00,9.577757E+04,3.755595E+04,3.238186E+00,3.285965E+00,2.275997E+04,4.823338E+03,7.695098E-01,4.220161E-01,1.481812E+04,5.178370E+03,5.009950E-01,4.531064E-01,2.267261E+04,5.078452E+03,7.665560E-01,4.443407E-01,1.507300E+04,3.432181E+03,5.096122E-01,3.002986E-01 
05:40:00,0.000000E+00,3.853805E+04,0.000000E+00,3.371310E+00,0.000000E+00,4.655983E+04,0.000000E+00,4.073055E+00,0.000000E+00,4.823680E+05,0.000000E+00,4.219757E+01,4.791899E+04,4.516464E+04,1.620437E+00,3.951005E+00,1.244481E+04,5.401174E+03,4.207543E-01,4.725758E-01,8.356081E+03,6.204776E+03,2.825144E-01,5.429210E-01,1.219199E+04,5.634644E+03,4.122066E-01,4.930069E-01,8.337879E+03,3.848276E+03,2.818990E-01,3.367062E-01,1.424562E+05,5.330062E+04,4.816389E+00,4.663536E+00,9.393163E+04,6.058576E+04,3.175776E+00,5.301278E+00,1.410151E+05,5.619331E+04,4.767667E+00,4.916670E+00,9.578182E+04,3.785559E+04,3.238330E+00,3.312185E+00,2.276203E+04,4.866633E+03,7.695793E-01,4.258048E-01,1.481944E+04,5.690197E+03,5.010396E-01,4.978956E-01,2.267467E+04,5.172310E+03,7.666256E-01,4.525537E-01,1.507431E+04,3.455623E+03,5.096567E-01,3.023500E-01 
05:45:00,0.000000E+00,3.852767E+04,0.000000E+00,3.370402E+00,0.000000E+00,4.664766E+04,0.000000E+00,4.080739E+00,0.000000E+00,4.832284E+05,0.000000E+00,4.227283E+01,4.793770E+04,4.517483E+04,1.621070E+00,3.951896E+00,1.244536E+04,5.461669E+03,4.207728E-01,4.778694E-01,8.356432E+03,6.771820E+03,2.825262E-01,5.925406E-01,1.219254E+04,5.725626E+03,4.122252E-01,5.009680E-01,8.338229E+03,3.882447E+03,2.819109E-01,3.396964E-01,1.424629E+05,5.387642E+04,4.816615E+00,4.713921E+00,9.393590E+04,6.609738E+04,3.175921E+00,5.783578E+00,1.410218E+05,5.712921E+04,4.767894E+00,4.998563E+00,9.578609E+04,3.817262E+04,3.238474E+00,3.339928E+00,2.276406E+04,4.914057E+03,7.696479E-01,4.299547E-01,1.482075E+04,6.223189E+03,5.010837E-01,5.445362E-01,2.267671E+04,5.255422E+03,7.666945E-01,4.598263E-01,1.507562E+04,3.480914E+03,5.097007E-01,3.045632E-01 
05:50:00,0.000000E+00,3.851765E+04,0.000000E+00,3.369525E+00,0.000000E+00,4.674236E+04,0.000000E+00,4.089023E+00,0.000000E+00,4.841587E+05,0.000000E+00,4.235422E+01,4.795622E+04,4.519409E+04,1.621697E+00,3.953580E+00,1.244590E+04,5.524982E+03,4.207913E-01,4.834095E-01,8.356783E+03,7.350797E+03,2.825381E-01,6.432032E-01,1.219309E+04,5.805116E+03,4.122438E-01,5.079233E-01,8.338581E+03,3.917404E+03,2.819227E-01,3.427553E-01,1.424695E+05,5.448180E+04,4.816840E+00,4.766895E+00,9.394018E+04,7.174491E+04,3.176065E+00,6.277759E+00,1.410285E+05,5.795385E+04,4.768121E+00,5.070719E+00,9.579037E+04,3.849880E+04,3.238619E+00,3.368470E+00,2.276607E+04,4.964615E+03,7.697158E-01,4.343788E-01,1.482204E+04,6.770382E+03,5.011272E-01,5.924183E-01,2.267872E+04,5.327807E+03,7.667626E-01,4.661601E-01,1.507690E+04,3.507251E+03,5.097442E-01,3.068679E-01 
05:55:00,0.000000E+00,3.850806E+04,0.000000E+00,3.368687E+00,0.000000E+00,4.684086E+04,0.000000E+00,4.097640E+00,0.000000E+00,4.851283E+05,0.000000E+00,4.243904E+01,4.797455E+04,4.521933E+04,1.622316E+00,3.955789E+00,1.244645E+04,5.590222E+03,4.208098E-01,4.891183E-01,8.357135E+03,7.933773E+03,2.825500E-01,6.942141E-01,1.219364E+04,5.874515E+03,4.122625E-01,5.139956E-01,8.338933E+03,3.952500E+03,2.819346E-01,3.458264E-01,1.424762E+05,5.510830E+04,4.817067E+00,4.821716E+00,9.394446E+04,7.745125E+04,3.176210E+00,6.777071E+00,1.410352E+05,5.867803E+04,4.768348E+00,5.134083E+00,9.579465E+04,3.882792E+04,3.238763E+00,3.397271E+00,2.276805E+04,5.017481E+03,7.697829E-01,4.390049E-01,1.482331E+04,7.324119E+03,5.011703E-01,6.408717E-01,2.268071E+04,5.390465E+03,7.668298E-01,4.716426E-01,1.507817E+04,3.534029E+03,5.097871E-01,3.092112E-01 
06:00:00,0.000000E+00,3.849895E+04,0.000000E+00,3.367889E+00,0.000000E+00,4.694024E+04,0.000000E+00,4.106334E+00,0.000000E+00,4.861085E+05,0.000000E+00,4.252478E+01,4.799267E+04,4.524768E+04,1.622929E+00,3.958268E+00,1.244700E+04,5.654464E+03,4.208283E-01,4.947397E-01,8.357488E+03,8.504379E+03,2.825620E-01,7.441411E-01,1.219420E+04,5.929593E+03,4.122812E-01,5.188147E-01,8.339286E+03,3.985783E+03,2.819466E-01,3.487388E-01,1.424829E+05,5.572831E+04,4.817294E+00,4.875970E+00,9.394875E+04,8.305834E+04,3.176355E+00,7.267685E+00,1.410420E+05,5.926505E+04,4.768576E+00,5.185446E+00,9.579894E+04,3.914157E+04,3.238909E+00,3.424716E+00,2.277001E+04,5.069978E+03,7.698491E-01,4.435987E-01,1.482457E+04,7.868856E+03,5.012129E-01,6.885360E-01,2.268268E+04,5.439828E+03,7.668964E-01,4.759617E-01,1.507943E+04,3.559458E+03,5.098296E-01,3.114365E-01 
06:05:00,0.000000E+00,3.929872E+04,0.000000E+00,3.437853E+00,0.000000E+00,4.821737E+04,0.000000E+00,4.218057E+00,0.000000E+00,4.988769E+05,0.000000E+00,4.364176E+01,4.801059E+04,4.645509E+04,1.623535E+00,4.063893E+00,1.201664E+04,5.893360E+03,4.062806E-01,5.156426E-01,8.070565E+03,9.178817E+03,2.728632E-01,8.031515E-01,1.176382E+04,6.152033E+03,3.977332E-01,5.382770E-01,8.052362E+03,4.131342E+03,2.722477E-01,3.614749E-01,1.381655E+05,5.810914E+04,4.671355E+00,5.084287E+00,9.107024E+04,8.973307E+04,3.079055E+00,7.851698E+00,1.367246E+05,6.153777E+04,4.622636E+00,5.384298E+00,9.292049E+04,4.058779E+04,3.141611E+00,3.551257E+00,2.233779E+04,5.300026E+03,7.552405E-01,4.637274E-01,1.453637E+04,8.521926E+03,4.914720E-01,7.456777E-01,2.225047E+04,5.659249E+03,7.522879E-01,4.951600E-01,1.479123E+04,3.699147E+03,5.000887E-01,3.236589E-01 
06:10:00,0.000000E+00,4.011230E+04,0.000000E+00,3.509025E+00,0.000000E+00,4.952726E+04,0.000000E+00,4.332646E+00,0.000000E+00,5.119780E+05,0.000000E+00,4.478785E+01,4.798665E+04,4.769891E+04,1.622725E+00,4.172702E+00,1.158465E+04,6.136722E+03,3.916814E-01,5.369394E-01,7.782583E+03,9.844111E+03,2.631308E-01,8.613625E-01,1.133185E+04,6.377168E+03,3.831340E-01,5.579782E-01,7.764379E+03,4.279024E+03,2.625153E-01,3.743988E-01,1.338329E+05,6.053824E+04,4.524941E+00,5.296859E+00,8.818192E+04,9.633999E+04,2.981449E+00,8.429786E+00,1.323924E+05,6.383781E+04,4.476237E+00,5.585571E+00,9.003228E+04,4.205790E+04,3.044010E+00,3.679909E+00,2.189872E+04,5.535309E+03,7.404065E-01,4.843173E-01,1.424372E+04,9.169077E+03,4.815851E-01,8.023023E-01,2.181140E+04,5.881731E+03,7.374542E-01,5.146293E-01,1.449858E+04,3.841514E+03,4.902018E-01,3.361178E-01 
06:15:00,0.000000E+00,4.093002E+04,0.000000E+00,3.580564E+00,0.000000E+00,5.084501E+04,0.000000E+00,4.447940E+00,0.000000E+00,5.251614E+05,0.000000E+00,4.594131E+01,4.784558E+04,4.895882E+04,1.617955E+00,4.282935E+00,1.115175E+04,6.381863E+03,3.770515E-01,5.583916E-01,7.494014E+03,1.049303E+04,2.533788E-01,9.181386E-01,1.089900E+04,6.607564E+03,3.685058E-01,5.781396E-01,7.475809E+03,4.427307E+03,2.527633E-01,3.873751E-01,1.294929E+05,6.298907E+04,4.378280E+00,5.511331E+00,8.528913E+04,1.028084E+05,2.883696E+00,8.995731E+00,1.280538E+05,6.618987E+04,4.329625E+00,5.791395E+00,8.713963E+04,4.353689E+04,2.946263E+00,3.809336E+00,2.144387E+04,5.773744E+03,7.250409E-01,5.051829E-01,1.394089E+04,9.803715E+03,4.713550E-01,8.578298E-01,2.135655E+04,6.110374E+03,7.220885E-01,5.346375E-01,1.419573E+04,3.985435E+03,4.799712E-01,3.487125E-01 
06:20:00,0.000000E+00,4.175142E+04,0.000000E+00,3.652431E+00,0.000000E+00,5.216635E+04,0.000000E+00,4.563563E+00,0.000000E+00,5.383853E+05,0.000000E+00,4.709848E+01,4.756436E+04,5.023298E+04,1.608445E+00,4.394429E+00,1.071665E+04,6.628160E+03,3.623473E-01,5.799445E-01,7.204032E+03,1.112088E+04,2.435792E-01,9.730690E-01,1.046404E+04,6.844211E+03,3.538062E-01,5.988478E-01,7.185825E+03,4.576037E+03,2.429636E-01,4.003901E-01,1.251334E+05,6.545558E+04,4.230964E+00,5.727170E+00,8.238386E+04,1.090930E+05,2.785522E+00,9.545582E+00,1.236964E+05,6.860295E+04,4.182377E+00,6.002554E+00,8.423454E+04,4.502328E+04,2.848096E+00,3.939407E+00,2.096915E+04,6.015035E+03,7.090034E-01,5.262980E-01,1.362520E+04,1.042161E+04,4.606901E-01,9.118904E-01,2.088175E+04,6.346269E+03,7.060483E-01,5.552800E-01,1.388001E+04,4.130966E+03,4.693059E-01,3.614477E-01 
06:25:00,0.000000E+00,4.257606E+04,0.000000E+00,3.724586E+00,0.000000E+00,5.348810E+04,0.000000E+00,4.679236E+00,0.000000E+00,5.516195E+05,0.000000E+00,4.825669E+01,4.715587E+04,5.151898E+04,1.594632E+00,4.506971E+00,1.028110E+04,6.875121E+03,3.476255E-01,6.015552E-01,6.913802E+03,1.172597E+04,2.337693E-01,1.026007E+00,1.002874E+04,7.086950E+03,3.390926E-01,6.200886E-01,6.895592E+03,4.725133E+03,2.331536E-01,4.134368E-01,1.207716E+05,6.793308E+04,4.083537E+00,5.943967E+00,7.947712E+04,1.151790E+05,2.687278E+00,1.007803E+01,1.193368E+05,7.107718E+04,4.035024E+00,6.219061E+00,8.132794E+04,4.651639E+04,2.749858E+00,4.070063E+00,2.047763E+04,6.258812E+03,6.923943E-01,5.476303E-01,1.329865E+04,1.102131E+04,4.496555E-01,9.643573E-01,2.039005E+04,6.589579E+03,6.894328E-01,5.765711E-01,1.355344E+04,4.278097E+03,4.582707E-01,3.743227E-01 
06:30:00,0.000000E+00,4.340367E+04,0.000000E+00,3.797004E+00,0.000000E+00,5.480825E+04,0.000000E+00,4.794779E+00,0.000000E+00,5.648452E+05,0.000000E+00,4.941427E+01,4.663950E+04,5.281474E+04,1.577170E+00,4.620378E+00,9.844820E+03,7.122346E+03,3.328791E-01,6.231885E-01,6.623144E+03,1.230746E+04,2.239452E-01,1.076879E+00,9.592806E+03,7.334807E+03,3.243579E-01,6.417770E-01,6.604931E+03,4.874540E+03,2.233294E-01,4.265105E-01,1.164040E+05,7.041780E+04,3.935920E+00,6.161393E+00,7.656669E+04,1.210597E+05,2.588912E+00,1.059251E+01,1.149714E+05,7.359968E+04,3.887480E+00,6.439790E+00,7.841764E+04,4.801583E+04,2.651497E+00,4.201270E+00,1.997153E+04,6.504707E+03,6.752930E-01,5.691476E-01,1.296267E+04,1.160214E+04,4.383029E-01,1.015171E+00,1.988364E+04,6.839018E+03,6.723211E-01,5.983983E-01,1.321744E+04,4.426792E+03,4.469174E-01,3.873342E-01 
06:35:00,0.000000E+00,4.342565E+04,0.000000E+00,3.798949E+00,0.000000E+00,5.494594E+04,0.000000E+00,4.806891E+00,0.000000E+00,5.662459E+05,0.000000E+00,4.953749E+01,4.603135E+04,5.293995E+04,1.556605E+00,4.631394E+00,9.838777E+03,7.194272E+03,3.326764E-01,6.294837E-01,6.619370E+03,1.274975E+04,2.238188E-01,1.115571E+00,9.587208E+03,7.410602E+03,3.241702E-01,6.484107E-01,6.601152E+03,4.910540E+03,2.232028E-01,4.296613E-01,1.163547E+05,7.114280E+04,3.934278E+00,6.224848E+00,7.653530E+04,1.255734E+05,2.587866E+00,1.098738E+01,1.149242E+05,7.438873E+04,3.885908E+00,6.508847E+00,7.838631E+04,4.837689E+04,2.650454E+00,4.232872E+00,1.988704E+04,6.574777E+03,6.724428E-01,5.752808E-01,1.290804E+04,1.204699E+04,4.364601E-01,1.054088E+00,1.979874E+04,6.915356E+03,6.694568E-01,6.050796E-01,1.316278E+04,4.461735E+03,4.450737E-01,3.903929E-01 
06:40:00,0.000000E+00,4.343698E+04,0.000000E+00,3.799966E+00,0.000000E+00,5.504310E+04,0.000000E+00,4.815463E+00,0.000000E+00,5.672467E+05,0.000000E+00,4.962581E+01,4.538509E+04,5.303373E+04,1.534751E+00,4.639668E+00,9.833776E+03,7.260704E+03,3.325062E-01,6.352948E-01,6.616311E+03,1.316379E+04,2.237146E-01,1.151789E+00,9.582692E+03,7.482666E+03,3.240163E-01,6.547146E-01,6.598090E+03,4.943351E+03,2.230985E-01,4.325310E-01,1.163154E+05,7.181743E+04,3.932939E+00,6.283860E+00,7.651028E+04,1.298387E+05,2.587014E+00,1.136049E+01,1.148864E+05,7.514226E+04,3.884618E+00,6.574762E+00,7.836127E+04,4.870949E+04,2.649601E+00,4.261960E+00,1.979842E+04,6.640988E+03,6.694471E-01,5.810727E-01,1.285076E+04,1.246832E+04,4.345239E-01,1.090944E+00,1.970960E+04,6.989507E+03,6.664436E-01,6.115663E-01,1.310547E+04,4.494607E+03,4.431366E-01,3.932680E-01 
06:45:00,0.000000E+00,4.344723E+04,0.000000E+00,3.800886E+00,0.000000E+00,5.512213E+04,0.000000E+00,4.822441E+00,0.000000E+00,5.680742E+05,0.000000E+00,4.969886E+01,4.478572E+04,5.311346E+04,1.514482E+00,4.646703E+00,9.829203E+03,7.323711E+03,3.323503E-01,6.408061E-01,6.613538E+03,1.355101E+04,2.236200E-01,1.185662E+00,9.578582E+03,7.550913E+03,3.238761E-01,6.606844E-01,6.595313E+03,4.974398E+03,2.230038E-01,4.352462E-01,1.162788E+05,7.246298E+04,3.931688E+00,6.340328E+00,7.648662E+04,1.338710E+05,2.586206E+00,1.171321E+01,1.148501E+05,7.585697E+04,3.883379E+00,6.637282E+00,7.833754E+04,4.902849E+04,2.648791E+00,4.289860E+00,1.971587E+04,6.704878E+03,6.666555E-01,5.866615E-01,1.279740E+04,1.286714E+04,4.327196E-01,1.125831E+00,1.962645E+04,7.061017E+03,6.636318E-01,6.178218E-01,1.305209E+04,4.526505E+03,4.413318E-01,3.960579E-01 
06:50:00,0.000000E+00,4.345677E+04,0.000000E+00,3.801741E+00,0.000000E+00,5.518543E+04,0.000000E+00,4.828031E+00,0.000000E+00,5.687514E+05,0.000000E+00,4.975866E+01,4.426258E+04,5.317863E+04,1.496792E+00,4.652455E+00,9.826397E+03,7.383378E+03,3.322543E-01,6.460254E-01,6.611908E+03,1.391153E+04,2.235642E-01,1.217199E+00,9.576169E+03,7.615350E+03,3.237934E-01,6.663212E-01,6.593680E+03,5.004107E+03,2.229479E-01,4.378447E-01,1.162573E+05,7.308085E+04,3.930950E+00,6.394376E+00,7.647263E+04,1.376708E+05,2.585727E+00,1.204563E+01,1.148282E+05,7.653059E+04,3.882629E+00,6.696209E+00,7.832345E+04,4.933535E+04,2.648308E+00,4.316699E+00,1.964435E+04,6.766278E+03,6.642375E-01,5.920326E-01,1.275121E+04,1.324333E+04,4.311578E-01,1.158739E+00,1.955433E+04,7.127490E+03,6.611935E-01,6.236368E-01,1.300588E+04,4.557391E+03,4.397692E-01,3.987594E-01 
06:55:00,0.000000E+00,4.346599E+04,0.000000E+00,3.802566E+00,0.000000E+00,5.523491E+04,0.000000E+00,4.832404E+00,0.000000E+00,5.692963E+05,0.000000E+00,4.980678E+01,4.380772E+04,5.322997E+04,1.481410E+00,4.656989E+00,9.823648E+03,7.440188E+03,3.321631E-01,6.509949E-01,6.610283E+03,1.424562E+04,2.235105E-01,1.246426E+00,9.573713E+03,7.674951E+03,3.237120E-01,6.715349E-01,6.592053E+03,5.032747E+03,2.228941E-01,4.403497E-01,1.162342E+05,7.367108E+04,3.930193E+00,6.446008E+00,7.645757E+04,1.412432E+05,2.585233E+00,1.235815E+01,1.148045E+05,7.715527E+04,3.881851E+00,6.750855E+00,7.830828E+04,4.963046E+04,2.647812E+00,4.342512E+00,1.958147E+04,6.825157E+03,6.621158E-01,5.971833E-01,1.271061E+04,1.359693E+04,4.297880E-01,1.189673E+00,1.949088E+04,7.188535E+03,6.590525E-01,6.289771E-01,1.296526E+04,4.587296E+03,4.383989E-01,4.013752E-01 
07:00:00,0.000000E+00,4.347511E+04,0.000000E+00,3.803380E+00,0.000000E+00,5.527201E+04,0.000000E+00,4.835686E+00,0.000000E+00,5.697219E+05,0.000000E+00,4.984439E+01,4.340588E+04,5.326861E+04,1.467821E+00,4.660405E+00,9.821286E+03,7.494486E+03,3.320849E-01,6.557448E-01,6.608862E+03,1.455384E+04,2.234636E-01,1.273390E+00,9.571542E+03,7.728634E+03,3.236403E-01,6.762309E-01,6.590631E+03,5.060556E+03,2.228472E-01,4.427821E-01,1.162132E+05,7.423480E+04,3.929507E+00,6.495321E+00,7.644387E+04,1.445938E+05,2.584785E+00,1.265127E+01,1.147829E+05,7.772144E+04,3.881143E+00,6.800381E+00,7.829449E+04,4.991715E+04,2.647361E+00,4.367590E+00,1.952558E+04,6.881603E+03,6.602300E-01,6.021212E-01,1.267454E+04,1.392868E+04,4.285709E-01,1.218696E+00,1.943447E+04,7.243424E+03,6.571492E-01,6.337787E-01,1.292917E+04,4.616301E+03,4.371813E-01,4.039124E-01 
07:05:00,0.000000E+00,4.348429E+04,0.000000E+00,3.804199E+00,0.000000E+00,5.529780E+04,0.000000E+00,4.837974E+00,0.000000E+00,5.700385E+05,0.000000E+00,4.987240E+01,4.304446E+04,5.329564E+04,1.455600E+00,4.662800E+00,9.819276E+03,7.548182E+03,3.320185E-01,6.604420E-01,6.607628E+03,1.483867E+04,2.234230E-01,1.298308E+00,9.569643E+03,7.777295E+03,3.235775E-01,6.804875E-01,6.589397E+03,5.088840E+03,2.228065E-01,4.452563E-01,1.161947E+05,7.479216E+04,3.928900E+00,6.544081E+00,7.643178E+04,1.477476E+05,2.584389E+00,1.292718E+01,1.147638E+05,7.824055E+04,3.880517E+00,6.845792E+00,7.828232E+04,5.020843E+04,2.646963E+00,4.393070E+00,1.947513E+04,6.937121E+03,6.585274E-01,6.069781E-01,1.264198E+04,1.424109E+04,4.274723E-01,1.246027E+00,1.938355E+04,7.293221E+03,6.554307E-01,6.381348E-01,1.289660E+04,4.645314E+03,4.360822E-01,4.064505E-01 
07:10:00,0.000000E+00,4.349366E+04,0.000000E+00,3.805031E+00,0.000000E+00,5.531318E+04,0.000000E+00,4.839345E+00,0.000000E+00,5.702545E+05,0.000000E+00,4.989155E+01,4.271447E+04,5.331213E+04,1.444441E+00,4.664268E+00,9.817546E+03,7.601827E+03,3.319614E-01,6.651350E-01,6.606548E+03,1.510085E+04,2.233874E-01,1.321245E+00,9.567971E+03,7.820723E+03,3.235223E-01,6.842864E-01,6.588317E+03,5.117979E+03,2.227710E-01,4.478052E-01,1.161784E+05,7.534991E+04,3.928366E+00,6.592875E+00,7.642115E+04,1.507124E+05,2.584042E+00,1.318657E+01,1.147471E+05,7.870957E+04,3.879966E+00,6.886820E+00,7.827163E+04,5.050844E+04,2.646614E+00,4.419316E+00,1.942897E+04,6.991914E+03,6.569692E-01,6.117716E-01,1.261220E+04,1.453497E+04,4.264668E-01,1.271737E+00,1.933696E+04,7.337726E+03,6.538579E-01,6.420280E-01,1.286681E+04,4.674776E+03,4.350764E-01,4.090279E-01 
07:15:00,0.000000E+00,4.350329E+04,0.000000E+00,3.805886E+00,0.000000E+00,5.531891E+04,0.000000E+00,4.839867E+00,0.000000E+00,5.703770E+05,0.000000E+00,4.990248E+01,4.240885E+04,5.331905E+04,1.434106E+00,4.664894E+00,9.816031E+03,7.655878E+03,3.319114E-01,6.698635E-01,6.605592E+03,1.534122E+04,2.233560E-01,1.342275E+00,9.566486E+03,7.859021E+03,3.234733E-01,6.876364E-01,6.587361E+03,5.148284E+03,2.227395E-01,4.504564E-01,1.161640E+05,7.591221E+04,3.927894E+00,6.642067E+00,7.641178E+04,1.534962E+05,2.583735E+00,1.343011E+01,1.147322E+05,7.913399E+04,3.879480E+00,6.923946E+00,7.826220E+04,5.081976E+04,2.646306E+00,4.446551E+00,1.938619E+04,7.046747E+03,6.555246E-01,6.165688E-01,1.258459E+04,1.481114E+04,4.255346E-01,1.295899E+00,1.929378E+04,7.377038E+03,6.523999E-01,6.454668E-01,1.283919E+04,4.705064E+03,4.341438E-01,4.116777E-01 
07:20:00,0.000000E+00,4.351325E+04,0.000000E+00,3.806767E+00,0.000000E+00,5.531564E+04,0.000000E+00,4.839598E+00,0.000000E+00,5.704121E+05,0.000000E+00,4.990573E+01,4.212364E+04,5.331731E+04,1.424461E+00,4.664759E+00,9.814687E+03,7.710767E+03,3.318671E-01,6.746654E-01,6.604739E+03,1.556056E+04,2.233279E-01,1.361464E+00,9.565159E+03,7.890734E+03,3.234295E-01,6.904104E-01,6.586508E+03,5.179728E+03,2.227115E-01,4.532073E-01,1.161512E+05,7.648296E+04,3.927474E+00,6.692001E+00,7.640347E+04,1.561070E+05,2.583463E+00,1.365853E+01,1.147191E+05,7.950315E+04,3.879050E+00,6.956239E+00,7.825385E+04,5.114493E+04,2.646033E+00,4.474999E+00,1.934624E+04,7.102083E+03,6.541756E-01,6.214101E-01,1.255881E+04,1.507031E+04,4.246640E-01,1.318574E+00,1.925347E+04,7.412120E+03,6.510386E-01,6.485356E-01,1.281340E+04,4.736453E+03,4.332729E-01,4.144240E-01 
07:25:00,0.000000E+00,4.352356E+04,0.000000E+00,3.807678E+00,0.000000E+00,5.530429E+04,0.000000E+00,4.838620E+00,0.000000E+00,5.703686E+05,0.000000E+00,4.990207E+01,4.185608E+04,5.330801E+04,1.415413E+00,4.663960E+00,9.813484E+03,7.766334E+03,3.318274E-01,6.795270E-01,6.603975E+03,1.574483E+04,2.233027E-01,1.377586E+00,9.563966E+03,7.916231E+03,3.233902E-01,6.926407E-01,6.585744E+03,5.212285E+03,2.226863E-01,4.560557E-01,1.161397E+05,7.706515E+04,3.927099E+00,6.742937E+00,7.639607E+04,1.583993E+05,2.583221E+00,1.385908E+01,1.147074E+05,7.981888E+04,3.878666E+00,6.983857E+00,7.824643E+04,5.148580E+04,2.645790E+00,4.504822E+00,1.930877E+04,7.158182E+03,6.529097E-01,6.263182E-01,1.253461E+04,1.529830E+04,4.238467E-01,1.338521E+00,1.921565E+04,7.442670E+03,6.497611E-01,6.512079E-01,1.278920E+04,4.769088E+03,4.324554E-01,4.172793E-01 
07:30:00,0.000000E+00,4.353426E+04,0.000000E+00,3.808623E+00,0.000000E+00,5.528669E+04,0.000000E+00,4.837092E+00,0.000000E+00,5.702643E+05,0.000000E+00,4.989306E+01,4.160397E+04,5.329317E+04,1.406888E+00,4.662674E+00,9.812398E+03,7.822713E+03,3.317916E-01,6.844597E-01,6.603285E+03,1.589307E+04,2.232800E-01,1.390556E+00,9.562889E+03,7.937084E+03,3.233546E-01,6.944648E-01,6.585054E+03,5.246036E+03,2.226636E-01,4.590087E-01,1.161295E+05,7.766225E+04,3.926764E+00,6.795177E+00,7.638946E+04,1.603615E+05,2.583004E+00,1.403076E+01,1.146970E+05,8.009484E+04,3.878323E+00,7.007998E+00,7.823978E+04,5.184207E+04,2.645572E+00,4.535993E+00,1.927346E+04,7.215429E+03,6.517169E-01,6.313268E-01,1.251181E+04,1.549379E+04,4.230764E-01,1.355624E+00,1.918003E+04,7.469835E+03,6.485575E-01,6.535842E-01,1.276639E+04,4.803198E+03,4.316850E-01,4.202637E-01 
07:35:00,0.000000E+00,4.354539E+04,0.000000E+00,3.809604E+00,0.000000E+00,5.526533E+04,0.000000E+00,4.835233E+00,0.000000E+00,5.701242E+05,0.000000E+00,4.988090E+01,4.136561E+04,5.327552E+04,1.398827E+00,4.661140E+00,9.811414E+03,7.878429E+03,3.317591E-01,6.893345E-01,6.602659E+03,1.600715E+04,2.232594E-01,1.400537E+00,9.561912E+03,7.954330E+03,3.233224E-01,6.959734E-01,6.584428E+03,5.279949E+03,2.226430E-01,4.619760E-01,1.161203E+05,7.825812E+04,3.926461E+00,6.847311E+00,7.638350E+04,1.620109E+05,2.582809E+00,1.417507E+01,1.146876E+05,8.033826E+04,3.878015E+00,7.029293E+00,7.823381E+04,5.220321E+04,2.645376E+00,4.567591E+00,1.924009E+04,7.272766E+03,6.505895E-01,6.363435E-01,1.249026E+04,1.565845E+04,4.223482E-01,1.370030E+00,1.914636E+04,7.494198E+03,6.474200E-01,6.557155E-01,1.274483E+04,4.838152E+03,4.309566E-01,4.233219E-01 
07:40:00,0.000000E+00,4.355698E+04,0.000000E+00,3.810625E+00,0.000000E+00,5.524276E+04,0.000000E+00,4.833267E+00,0.000000E+00,5.699737E+05,0.000000E+00,4.986781E+01,4.113961E+04,5.325797E+04,1.391185E+00,4.659613E+00,9.810517E+03,7.939636E+03,3.317295E-01,6.946898E-01,6.602090E+03,1.608339E+04,2.232407E-01,1.407207E+00,9.561022E+03,7.977298E+03,3.232930E-01,6.979828E-01,6.583859E+03,5.317269E+03,2.226242E-01,4.652415E-01,1.161119E+05,7.890839E+04,3.926187E+00,6.904208E+00,7.637812E+04,1.633103E+05,2.582632E+00,1.428875E+01,1.146791E+05,8.063641E+04,3.877736E+00,7.055378E+00,7.822842E+04,5.259874E+04,2.645200E+00,4.602199E+00,1.920848E+04,7.336042E+03,6.495212E-01,6.418799E-01,1.246983E+04,1.578868E+04,4.216580E-01,1.381424E+00,1.911447E+04,7.524046E+03,6.463422E-01,6.583269E-01,1.272440E+04,4.876782E+03,4.302662E-01,4.267019E-01 
07:45:00,0.000000E+00,4.356903E+04,0.000000E+00,3.811684E+00,0.000000E+00,5.522147E+04,0.000000E+00,4.831411E+00,0.000000E+00,5.698372E+05,0.000000E+00,4.985594E+01,4.092483E+04,5.324310E+04,1.383922E+00,4.658319E+00,9.809696E+03,8.006406E+03,3.317024E-01,7.005322E-01,6.601570E+03,1.612809E+04,2.232235E-01,1.411118E+00,9.560209E+03,8.005926E+03,3.232661E-01,7.004877E-01,6.583339E+03,5.355994E+03,2.226071E-01,4.686300E-01,1.161043E+05,7.961273E+04,3.925938E+00,6.965837E+00,7.637324E+04,1.643167E+05,2.582472E+00,1.437681E+01,1.146714E+05,8.098856E+04,3.877483E+00,7.086191E+00,7.822353E+04,5.301032E+04,2.645039E+00,4.638213E+00,1.917846E+04,7.404896E+03,6.485067E-01,6.479044E-01,1.245043E+04,1.589004E+04,4.210023E-01,1.390293E+00,1.908418E+04,7.559322E+03,6.453187E-01,6.614133E-01,1.270500E+04,4.917216E+03,4.296105E-01,4.302399E-01 
07:50:00,0.000000E+00,4.358150E+04,0.000000E+00,3.812781E+00,0.000000E+00,5.520370E+04,0.000000E+00,4.829862E+00,0.000000E+00,5.697368E+05,0.000000E+00,4.984721E+01,4.072030E+04,5.323320E+04,1.377005E+00,4.657459E+00,9.808943E+03,8.079666E+03,3.316775E-01,7.069425E-01,6.601093E+03,1.614486E+04,2.232078E-01,1.412586E+00,9.559463E+03,8.040621E+03,3.232415E-01,7.035236E-01,6.582862E+03,5.395272E+03,2.225913E-01,4.720669E-01,1.160974E+05,8.037835E+04,3.925711E+00,7.032829E+00,7.636879E+04,1.650623E+05,2.582326E+00,1.444204E+01,1.146644E+05,8.139732E+04,3.877253E+00,7.121958E+00,7.821907E+04,5.342914E+04,2.644893E+00,4.674861E+00,1.914990E+04,7.479954E+03,6.475416E-01,6.544719E-01,1.243197E+04,1.596571E+04,4.203783E-01,1.396913E+00,1.905537E+04,7.600239E+03,6.443451E-01,6.649936E-01,1.268654E+04,4.958605E+03,4.289865E-01,4.338615E-01 
07:55:00,0.000000E+00,4.359440E+04,0.000000E+00,3.813914E+00,0.000000E+00,5.519112E+04,0.000000E+00,4.828766E+00,0.000000E+00,5.696889E+05,0.000000E+00,4.984307E+01,4.052518E+04,5.323014E+04,1.370407E+00,4.657196E+00,9.808249E+03,8.160601E+03,3.316546E-01,7.140245E-01,6.600654E+03,1.615090E+04,2.231933E-01,1.413114E+00,9.558777E+03,8.082030E+03,3.232188E-01,7.071472E-01,6.582423E+03,5.435059E+03,2.225768E-01,4.755484E-01,1.160911E+05,8.121670E+04,3.925503E+00,7.106186E+00,7.636471E+04,1.657169E+05,2.582192E+00,1.449932E+01,1.146580E+05,8.186879E+04,3.877042E+00,7.163214E+00,7.821500E+04,5.385466E+04,2.644758E+00,4.712096E+00,1.912269E+04,7.562302E+03,6.466218E-01,6.616775E-01,1.241437E+04,1.603261E+04,4.197836E-01,1.402767E+00,1.902792E+04,7.647401E+03,6.434173E-01,6.691205E-01,1.266894E+04,5.000877E+03,4.283916E-01,4.375604E-01 
08:00:00,0.000000E+00,4.360769E+04,0.000000E+00,3.815081E+00,0.000000E+00,5.518414E+04,0.000000E+00,4.828159E+00,0.000000E+00,5.696975E+05,0.000000E+00,4.984385E+01,4.033874E+04,5.323442E+04,1.364102E+00,4.657575E+00,9.807609E+03,8.249521E+03,3.316334E-01,7.218053E-01,6.600250E+03,1.614998E+04,2.231799E-01,1.413034E+00,9.558144E+03,8.129994E+03,3.231979E-01,7.113444E-01,6.582018E+03,5.475210E+03,2.225635E-01,4.790618E-01,1.160853E+05,8.213120E+04,3.925311E+00,7.186208E+00,7.636097E+04,1.663130E+05,2.582068E+00,1.455148E+01,1.146521E+05,8.240152E+04,3.876848E+00,7.209832E+00,7.821126E+04,5.428539E+04,2.644635E+00,4.749786E+00,1.909672E+04,7.652287E+03,6.457440E-01,6.695514E-01,1.239757E+04,1.609397E+04,4.192158E-01,1.408136E+00,1.900173E+04,7.700691E+03,6.425319E-01,6.737836E-01,1.265214E+04,5.043873E+03,4.278238E-01,4.413227E-01 
08:05:00,0.000000E+00,4.362131E+04,0.000000E+00,3.816277E+00,0.000000E+00,5.518229E+04,0.000000E+00,4.828001E+00,0.000000E+00,5.697572E+05,0.000000E+00,4.984911E+01,4.016032E+04,5.324563E+04,1.358069E+00,4.658559E+00,9.807017E+03,8.346563E+03,3.316138E-01,7.302969E-01,6.599875E+03,1.614143E+04,2.231676E-01,1.412287E+00,9.557559E+03,8.183677E+03,3.231785E-01,7.160422E-01,6.581644E+03,5.515891E+03,2.225511E-01,4.826217E-01,1.160800E+05,8.312448E+04,3.925135E+00,7.273124E+00,7.635752E+04,1.668379E+05,2.581955E+00,1.459742E+01,1.146467E+05,8.298853E+04,3.876670E+00,7.261200E+00,7.820781E+04,5.472302E+04,2.644522E+00,4.788081E+00,1.907190E+04,7.750211E+03,6.449050E-01,6.781201E-01,1.238152E+04,1.614853E+04,4.186730E-01,1.412910E+00,1.897670E+04,7.759489E+03,6.416857E-01,6.789288E-01,1.263608E+04,5.087760E+03,4.272811E-01,4.451630E-01 
08:10:00,0.000000E+00,4.363520E+04,0.000000E+00,3.817495E+00,0.000000E+00,5.518483E+04,0.000000E+00,4.828226E+00,0.000000E+00,5.698602E+05,0.000000E+00,4.985815E+01,3.999018E+04,5.326294E+04,1.352315E+00,4.660077E+00,9.806468E+03,8.444741E+03,3.315957E-01,7.388879E-01,6.599530E+03,1.613137E+04,2.231561E-01,1.411408E+00,9.557018E+03,8.235287E+03,3.231606E-01,7.205586E-01,6.581298E+03,5.553669E+03,2.225397E-01,4.859276E-01,1.160750E+05,8.413338E+04,3.924972E+00,7.361406E+00,7.635434E+04,1.673448E+05,2.581850E+00,1.464177E+01,1.146417E+05,8.355601E+04,3.876506E+00,7.310859E+00,7.820464E+04,5.513536E+04,2.644417E+00,4.824163E+00,1.904825E+04,7.850030E+03,6.441055E-01,6.868547E-01,1.236621E+04,1.620145E+04,4.181556E-01,1.417542E+00,1.895285E+04,7.816739E+03,6.408794E-01,6.839387E-01,1.262078E+04,5.129448E+03,4.267637E-01,4.488110E-01 
08:15:00,0.000000E+00,4.364933E+04,0.000000E+00,3.818734E+00,0.000000E+00,5.519090E+04,0.000000E+00,4.828760E+00,0.000000E+00,5.699977E+05,0.000000E+00,4.987020E+01,3.982758E+04,5.328562E+04,1.346817E+00,4.662064E+00,9.805960E+03,8.542921E+03,3.315788E-01,7.474792E-01,6.599209E+03,1.611569E+04,2.231455E-01,1.410037E+00,9.556516E+03,8.286338E+03,3.231440E-01,7.250261E-01,6.580978E+03,5.590426E+03,2.225290E-01,4.891440E-01,1.160705E+05,8.515009E+04,3.924821E+00,7.450374E+00,7.635140E+04,1.677903E+05,2.581752E+00,1.468077E+01,1.146371E+05,8.411799E+04,3.876353E+00,7.360038E+00,7.820170E+04,5.553933E+04,2.644319E+00,4.859513E+00,1.902568E+04,7.951028E+03,6.433423E-01,6.956924E-01,1.235160E+04,1.624856E+04,4.176616E-01,1.421664E+00,1.893008E+04,7.873762E+03,6.401097E-01,6.889287E-01,1.260617E+04,5.170576E+03,4.262697E-01,4.524099E-01 
08:20:00,0.000000E+00,4.366368E+04,0.000000E+00,3.819992E+00,0.000000E+00,5.519973E+04,0.000000E+00,4.829534E+00,0.000000E+00,5.701620E+05,0.000000E+00,4.988460E+01,3.967179E+04,5.331308E+04,1.341549E+00,4.664469E+00,9.805486E+03,8.639037E+03,3.315631E-01,7.558898E-01,6.598910E+03,1.609296E+04,2.231356E-01,1.408049E+00,9.556049E+03,8.337614E+03,3.231285E-01,7.295133E-01,6.580679E+03,5.626947E+03,2.225191E-01,4.923398E-01,1.160662E+05,8.615789E+04,3.924680E+00,7.538560E+00,7.634866E+04,1.681562E+05,2.581662E+00,1.471279E+01,1.146329E+05,8.468289E+04,3.876212E+00,7.409471E+00,7.819896E+04,5.594285E+04,2.644229E+00,4.894824E+00,1.900408E+04,8.051770E+03,6.426120E-01,7.045077E-01,1.233762E+04,1.628800E+04,4.171889E-01,1.425116E+00,1.890830E+04,7.931399E+03,6.393733E-01,6.939724E-01,1.259219E+04,5.211874E+03,4.257970E-01,4.560236E-01 
08:25:00,0.000000E+00,4.367822E+04,0.000000E+00,3.821267E+00,0.000000E+00,5.521070E+04,0.000000E+00,4.830495E+00,0.000000E+00,5.703469E+05,0.000000E+00,4.990079E+01,3.952226E+04,5.334482E+04,1.336492E+00,4.667248E+00,9.805044E+03,8.730846E+03,3.315484E-01,7.639235E-01,6.598632E+03,1.606285E+04,2.231264E-01,1.405416E+00,9.555613E+03,8.389096E+03,3.231140E-01,7.340184E-01,6.580400E+03,5.663320E+03,2.225099E-01,4.955227E-01,1.160623E+05,8.713720E+04,3.924549E+00,7.624254E+00,7.634611E+04,1.684363E+05,2.581577E+00,1.473730E+01,1.146289E+05,8.525078E+04,3.876080E+00,7.459166E+00,7.819642E+04,5.634677E+04,2.644145E+00,4.930169E+00,1.898338E+04,8.150424E+03,6.419123E-01,7.131403E-01,1.232422E+04,1.631917E+04,4.167358E-01,1.427845E+00,1.888743E+04,7.989676E+03,6.386678E-01,6.990721E-01,1.257879E+04,5.253447E+03,4.253439E-01,4.596615E-01 
08:30:00,0.000000E+00,4.369293E+04,0.000000E+00,3.822556E+00,0.000000E+00,5.522328E+04,0.000000E+00,4.831598E+00,0.000000E+00,5.705471E+05,0.000000E+00,4.991832E+01,3.937855E+04,5.338046E+04,1.331633E+00,4.670368E+00,9.804629E+03,8.816833E+03,3.315347E-01,7.714476E-01,6.598371E+03,1.602491E+04,2.231177E-01,1.402097E+00,9.555206E+03,8.440764E+03,3.231005E-01,7.385399E-01,6.580140E+03,5.699617E+03,2.225012E-01,4.986989E-01,1.160586E+05,8.807498E+04,3.924427E+00,7.706312E+00,7.634372E+04,1.686237E+05,2.581498E+00,1.475371E+01,1.146252E+05,8.582169E+04,3.875957E+00,7.509126E+00,7.819403E+04,5.675167E+04,2.644065E+00,4.965600E+00,1.896353E+04,8.245764E+03,6.412409E-01,7.214828E-01,1.231136E+04,1.634142E+04,4.163010E-01,1.429792E+00,1.886741E+04,8.048610E+03,6.379909E-01,7.042292E-01,1.256593E+04,5.295364E+03,4.249091E-01,4.633294E-01 
08:35:00,0.000000E+00,4.370779E+04,0.000000E+00,3.823857E+00,0.000000E+00,5.523704E+04,0.000000E+00,4.832803E+00,0.000000E+00,5.707585E+05,0.000000E+00,4.993683E+01,3.924026E+04,5.341969E+04,1.326956E+00,4.673802E+00,9.804241E+03,8.895763E+03,3.315217E-01,7.783541E-01,6.598127E+03,1.597810E+04,2.231096E-01,1.398002E+00,9.554824E+03,8.492201E+03,3.230878E-01,7.430410E-01,6.579895E+03,5.735608E+03,2.224931E-01,5.018484E-01,1.160551E+05,8.896003E+04,3.924311E+00,7.783756E+00,7.634148E+04,1.687066E+05,2.581423E+00,1.476097E+01,1.146217E+05,8.639146E+04,3.875841E+00,7.558984E+00,7.819179E+04,5.715508E+04,2.643991E+00,5.000901E+00,1.894445E+04,8.336714E+03,6.405959E-01,7.294411E-01,1.229900E+04,1.635357E+04,4.158833E-01,1.430856E+00,1.884818E+04,8.107805E+03,6.373407E-01,7.094091E-01,1.255357E+04,5.337391E+03,4.244914E-01,4.670070E-01 
08:40:00,0.000000E+00,4.372276E+04,0.000000E+00,3.825169E+00,0.000000E+00,5.525162E+04,0.000000E+00,4.834080E+00,0.000000E+00,5.709773E+05,0.000000E+00,4.995598E+01,3.910619E+04,5.346226E+04,1.322422E+00,4.677528E+00,9.803873E+03,8.967471E+03,3.315095E-01,7.846285E-01,6.597896E+03,1.592159E+04,2.231019E-01,1.393058E+00,9.554462E+03,8.543395E+03,3.230758E-01,7.475208E-01,6.579664E+03,5.771332E+03,2.224854E-01,5.049744E-01,1.160518E+05,8.979019E+04,3.924202E+00,7.856394E+00,7.633936E+04,1.686756E+05,2.581353E+00,1.475826E+01,1.146184E+05,8.695984E+04,3.875731E+00,7.608720E+00,7.818968E+04,5.755709E+04,2.643921E+00,5.036078E+00,1.892601E+04,8.423091E+03,6.399724E-01,7.369991E-01,1.228706E+04,1.635470E+04,4.154793E-01,1.430955E+00,1.882960E+04,8.167241E+03,6.367122E-01,7.146100E-01,1.254163E+04,5.379535E+03,4.240876E-01,4.706947E-01 
08:45:00,0.000000E+00,4.373785E+04,0.000000E+00,3.826490E+00,0.000000E+00,5.526671E+04,0.000000E+00,4.835401E+00,0.000000E+00,5.712006E+05,0.000000E+00,4.997553E+01,3.897624E+04,5.350797E+04,1.318028E+00,4.681528E+00,9.803525E+03,9.032351E+03,3.314979E-01,7.903053E-01,6.597677E+03,1.585428E+04,2.230947E-01,1.387169E+00,9.554121E+03,8.594377E+03,3.230644E-01,7.519819E-01,6.579445E+03,5.806838E+03,2.224781E-01,5.080812E-01,1.160487E+05,9.056800E+04,3.924098E+00,7.924451E+00,7.633734E+04,1.685191E+05,2.581286E+00,1.474457E+01,1.146152E+05,8.752703E+04,3.875627E+00,7.658351E+00,7.818767E+04,5.795799E+04,2.643854E+00,5.071157E+00,1.890817E+04,8.505173E+03,6.393693E-01,7.441812E-01,1.227550E+04,1.634369E+04,4.150886E-01,1.429991E+00,1.881162E+04,8.226945E+03,6.361045E-01,7.198343E-01,1.253008E+04,5.421826E+03,4.236969E-01,4.743952E-01 
08:50:00,0.000000E+00,4.375302E+04,0.000000E+00,3.827819E+00,0.000000E+00,5.528205E+04,0.000000E+00,4.836744E+00,0.000000E+00,5.714258E+05,0.000000E+00,4.999524E+01,3.885039E+04,5.355663E+04,1.313772E+00,4.685787E+00,9.803195E+03,9.091132E+03,3.314869E-01,7.954483E-01,6.597470E+03,1.577482E+04,2.230877E-01,1.380217E+00,9.553797E+03,8.645113E+03,3.230536E-01,7.564214E-01,6.579237E+03,5.842131E+03,2.224712E-01,5.111694E-01,1.160457E+05,9.129989E+04,3.924000E+00,7.988489E+00,7.633543E+04,1.682232E+05,2.581222E+00,1.471868E+01,1.146123E+05,8.809272E+04,3.875528E+00,7.707849E+00,7.818576E+04,5.835775E+04,2.643790E+00,5.106136E+00,1.889093E+04,8.583453E+03,6.387864E-01,7.510304E-01,1.226433E+04,1.631918E+04,4.147109E-01,1.427847E+00,1.879425E+04,8.286893E+03,6.355171E-01,7.250798E-01,1.251891E+04,5.464267E+03,4.233193E-01,4.781088E-01 
08:55:00,0.000000E+00,4.376825E+04,0.000000E+00,3.829153E+00,0.000000E+00,5.529741E+04,0.000000E+00,4.838089E+00,0.000000E+00,5.716509E+05,0.000000E+00,5.001494E+01,3.872847E+04,5.360812E+04,1.309649E+00,4.690292E+00,9.802881E+03,9.144852E+03,3.314765E-01,8.001484E-01,6.597272E+03,1.568163E+04,2.230812E-01,1.372063E+00,9.553489E+03,8.695574E+03,3.230434E-01,7.608368E-01,6.579040E+03,5.877212E+03,2.224646E-01,5.142389E-01,1.160429E+05,9.199470E+04,3.923906E+00,8.049281E+00,7.633361E+04,1.677724E+05,2.581161E+00,1.467923E+01,1.146095E+05,8.865659E+04,3.875434E+00,7.757188E+00,7.818394E+04,5.875631E+04,2.643729E+00,5.141010E+00,1.887426E+04,8.658781E+03,6.382227E-01,7.576213E-01,1.225353E+04,1.627966E+04,4.143457E-01,1.424389E+00,1.877746E+04,8.347064E+03,6.349492E-01,7.303448E-01,1.250811E+04,5.506856E+03,4.229541E-01,4.818353E-01 
09:00:00,0.000000E+00,4.378355E+04,0.000000E+00,3.830492E+00,0.000000E+00,5.531263E+04,0.000000E+00,4.839421E+00,0.000000E+00,5.718741E+05,0.000000E+00,5.003447E+01,3.861031E+04,5.366231E+04,1.305654E+00,4.695034E+00,9.802582E+03,9.194747E+03,3.314665E-01,8.045138E-01,6.597084E+03,1.557298E+04,2.230749E-01,1.362556E+00,9.553196E+03,8.745733E+03,3.230336E-01,7.652256E-01,6.578852E+03,5.912080E+03,2.224584E-01,5.172898E-01,1.160402E+05,9.266289E+04,3.923816E+00,8.107743E+00,7.633187E+04,1.671494E+05,2.581103E+00,1.462472E+01,1.146068E+05,8.921833E+04,3.875344E+00,7.806340E+00,7.818221E+04,5.915362E+04,2.643671E+00,5.175773E+00,1.885813E+04,8.732148E+03,6.376774E-01,7.640404E-01,1.224308E+04,1.622346E+04,4.139923E-01,1.419471E+00,1.876121E+04,8.407433E+03,6.343999E-01,7.356270E-01,1.249766E+04,5.549590E+03,4.226008E-01,4.855745E-01 
09:05:00,0.000000E+00,4.379887E+04,0.000000E+00,3.831834E+00,0.000000E+00,5.532756E+04,0.000000E+00,4.840728E+00,0.000000E+00,5.720939E+05,0.000000E+00,5.005371E+01,3.849573E+04,5.371913E+04,1.301779E+00,4.700006E+00,9.802296E+03,9.241775E+03,3.314569E-01,8.086282E-01,6.596905E+03,1.544671E+04,2.230689E-01,1.351508E+00,9.552916E+03,8.795150E+03,3.230242E-01,7.695495E-01,6.578672E+03,5.946459E+03,2.224524E-01,5.202978E-01,1.160377E+05,9.331174E+04,3.923730E+00,8.164512E+00,7.633020E+04,1.663332E+05,2.581047E+00,1.455330E+01,1.146042E+05,8.977336E+04,3.875258E+00,7.854903E+00,7.818054E+04,5.954667E+04,2.643616E+00,5.210164E+00,1.884252E+04,8.804215E+03,6.371495E-01,7.703458E-01,1.223296E+04,1.614851E+04,4.136502E-01,1.412913E+00,1.874548E+04,8.467550E+03,6.338681E-01,7.408871E-01,1.248754E+04,5.592175E+03,4.222588E-01,4.893006E-01 
09:10:00,0.000000E+00,4.381422E+04,0.000000E+00,3.833178E+00,0.000000E+00,5.534207E+04,0.000000E+00,4.841997E+00,0.000000E+00,5.723091E+05,0.000000E+00,5.007253E+01,3.838453E+04,5.377848E+04,1.298018E+00,4.705199E+00,9.802023E+03,9.285904E+03,3.314478E-01,8.124890E-01,6.596733E+03,1.528981E+04,2.230632E-01,1.337780E+00,9.552648E+03,8.848217E+03,3.230153E-01,7.741927E-01,6.578500E+03,5.983311E+03,2.224466E-01,5.235222E-01,1.160352E+05,9.393955E+04,3.923647E+00,8.219441E+00,7.632860E+04,1.651916E+05,2.580994E+00,1.445341E+01,1.146017E+05,9.036392E+04,3.875175E+00,7.906576E+00,7.817895E+04,5.996321E+04,2.643562E+00,5.246610E+00,1.882740E+04,8.874783E+03,6.366381E-01,7.765201E-01,1.222316E+04,1.604176E+04,4.133188E-01,1.403573E+00,1.873025E+04,8.531520E+03,6.333531E-01,7.464843E-01,1.247775E+04,5.637295E+03,4.219275E-01,4.932484E-01 
09:15:00,0.000000E+00,4.382958E+04,0.000000E+00,3.834522E+00,0.000000E+00,5.535602E+04,0.000000E+00,4.843218E+00,0.000000E+00,5.725183E+05,0.000000E+00,5.009084E+01,3.827655E+04,5.384028E+04,1.294367E+00,4.710607E+00,9.801760E+03,9.328924E+03,3.314390E-01,8.162528E-01,6.596568E+03,1.510797E+04,2.230576E-01,1.321870E+00,9.552391E+03,8.902203E+03,3.230067E-01,7.789164E-01,6.578335E+03,6.020819E+03,2.224411E-01,5.268041E-01,1.160328E+05,9.456192E+04,3.923568E+00,8.273894E+00,7.632706E+04,1.637832E+05,2.580942E+00,1.433018E+01,1.145993E+05,9.096431E+04,3.875095E+00,7.959108E+00,7.817741E+04,6.038679E+04,2.643511E+00,5.283671E+00,1.881274E+04,8.945325E+03,6.361426E-01,7.826920E-01,1.221366E+04,1.590901E+04,4.129975E-01,1.391957E+00,1.871549E+04,8.596872E+03,6.328540E-01,7.522025E-01,1.246825E+04,5.683332E+03,4.216063E-01,4.972766E-01 
09:20:00,0.000000E+00,4.384493E+04,0.000000E+00,3.835865E+00,0.000000E+00,5.536932E+04,0.000000E+00,4.844382E+00,0.000000E+00,5.727204E+05,0.000000E+00,5.010853E+01,3.817164E+04,5.390444E+04,1.290819E+00,4.716221E+00,9.801507E+03,9.372229E+03,3.314306E-01,8.200415E-01,6.596410E+03,1.490240E+04,2.230523E-01,1.303882E+00,9.552144E+03,8.956006E+03,3.229984E-01,7.836240E-01,6.578177E+03,6.058266E+03,2.224358E-01,5.300806E-01,1.160305E+05,9.519128E+04,3.923491E+00,8.328958E+00,7.632557E+04,1.621209E+05,2.580892E+00,1.418473E+01,1.145970E+05,9.156327E+04,3.875018E+00,8.011515E+00,7.817592E+04,6.081003E+04,2.643461E+00,5.320704E+00,1.879853E+04,9.017023E+03,6.356619E-01,7.889651E-01,1.220445E+04,1.575158E+04,4.126860E-01,1.378182E+00,1.870118E+04,8.662496E+03,6.323701E-01,7.579445E-01,1.245904E+04,5.729627E+03,4.212949E-01,5.013272E-01 
09:25:00,0.000000E+00,4.386025E+04,0.000000E+00,3.837206E+00,0.000000E+00,5.538187E+04,0.000000E+00,4.845480E+00,0.000000E+00,5.729146E+05,0.000000E+00,5.012552E+01,3.806963E+04,5.397090E+04,1.287370E+00,4.722035E+00,9.801264E+03,9.416872E+03,3.314224E-01,8.239475E-01,6.596257E+03,1.467233E+04,2.230472E-01,1.283752E+00,9.551906E+03,9.009434E+03,3.229905E-01,7.882987E-01,6.578023E+03,6.095540E+03,2.224307E-01,5.333419E-01,1.160283E+05,9.583688E+04,3.923416E+00,8.385443E+00,7.632413E+04,1.601974E+05,2.580844E+00,1.401643E+01,1.145948E+05,9.215885E+04,3.874944E+00,8.063625E+00,7.817448E+04,6.123178E+04,2.643412E+00,5.357605E+00,1.878474E+04,9.090750E+03,6.351955E-01,7.954158E-01,1.219550E+04,1.556877E+04,4.123836E-01,1.362187E+00,1.868729E+04,8.728201E+03,6.319004E-01,7.636934E-01,1.245010E+04,5.776049E+03,4.209927E-01,5.053889E-01 
09:30:00,0.000000E+00,4.387553E+04,0.000000E+00,3.838544E+00,0.000000E+00,5.539362E+04,0.000000E+00,4.846508E+00,0.000000E+00,5.731005E+05,0.000000E+00,5.014179E+01,3.797039E+04,5.403988E+04,1.284014E+00,4.728071E+00,9.801028E+03,9.463789E+03,3.314145E-01,8.280524E-01,6.596109E+03,1.441719E+04,2.230422E-01,1.261428E+00,9.551675E+03,9.062369E+03,3.229828E-01,7.929303E-01,6.577875E+03,6.132574E+03,2.224257E-01,5.365822E-01,1.160261E+05,9.650715E+04,3.923344E+00,8.444087E+00,7.632273E+04,1.580074E+05,2.580797E+00,1.382481E+01,1.145927E+05,9.274990E+04,3.874871E+00,8.115340E+00,7.817308E+04,6.165138E+04,2.643366E+00,5.394318E+00,1.877134E+04,9.167336E+03,6.347426E-01,8.021166E-01,1.218682E+04,1.536007E+04,4.120900E-01,1.343926E+00,1.867381E+04,8.793903E+03,6.314445E-01,7.694421E-01,1.244142E+04,5.822546E+03,4.206992E-01,5.094572E-01 
