Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
09:35:00,0.000000E+00,4.389076E+04,0.000000E+00,3.839877E+00,0.000000E+00,5.540453E+04,0.000000E+00,4.847463E+00,0.000000E+00,5.732774E+05,0.000000E+00,5.015727E+01,3.787379E+04,5.411125E+04,1.280747E+00,4.734316E+00,9.800800E+03,9.514090E+03,3.314068E-01,8.324534E-01,6.595965E+03,1.413751E+04,2.230374E-01,1.236957E+00,9.551453E+03,9.115107E+03,3.229753E-01,7.975447E-01,6.577732E+03,6.169569E+03,2.224209E-01,5.398192E-01,1.160240E+05,9.721260E+04,3.923273E+00,8.505811E+00,7.632137E+04,1.555558E+05,2.580751E+00,1.361030E+01,1.145906E+05,9.333951E+04,3.874801E+00,8.166928E+00,7.817173E+04,6.207096E+04,2.643320E+00,5.431029E+00,1.875833E+04,9.247790E+03,6.343025E-01,8.091559E-01,1.217839E+04,1.512600E+04,4.118048E-01,1.323445E+00,1.866071E+04,8.859911E+03,6.310015E-01,7.752175E-01,1.243299E+04,5.869332E+03,4.204140E-01,5.135508E-01 
09:40:00,0.000000E+00,4.390592E+04,0.000000E+00,3.841203E+00,0.000000E+00,5.541454E+04,0.000000E+00,4.848339E+00,0.000000E+00,5.734449E+05,0.000000E+00,5.017192E+01,3.777969E+04,5.418490E+04,1.277565E+00,4.740760E+00,9.800578E+03,9.569696E+03,3.313994E-01,8.373187E-01,6.595826E+03,1.384525E+04,2.230328E-01,1.211385E+00,9.551237E+03,9.163132E+03,3.229680E-01,8.017466E-01,6.577593E+03,6.203500E+03,2.224162E-01,5.427879E-01,1.160220E+05,9.797156E+04,3.923205E+00,8.572216E+00,7.632004E+04,1.529640E+05,2.580707E+00,1.338353E+01,1.145885E+05,9.388414E+04,3.874732E+00,8.214580E+00,7.817040E+04,6.246210E+04,2.643275E+00,5.465252E+00,1.874568E+04,9.333872E+03,6.338747E-01,8.166877E-01,1.217018E+04,1.487855E+04,4.115275E-01,1.301794E+00,1.864797E+04,8.921995E+03,6.305709E-01,7.806495E-01,1.242479E+04,5.913656E+03,4.201368E-01,5.174290E-01 
09:45:00,0.000000E+00,4.392098E+04,0.000000E+00,3.842522E+00,0.000000E+00,5.542367E+04,0.000000E+00,4.849138E+00,0.000000E+00,5.736031E+05,0.000000E+00,5.018576E+01,3.768799E+04,5.426082E+04,1.274464E+00,4.747402E+00,9.800363E+03,9.630490E+03,3.313922E-01,8.426379E-01,6.595691E+03,1.353442E+04,2.230282E-01,1.184188E+00,9.551026E+03,9.209087E+03,3.229610E-01,8.057673E-01,6.577457E+03,6.236140E+03,2.224117E-01,5.456437E-01,1.160200E+05,9.878328E+04,3.923137E+00,8.643239E+00,7.631875E+04,1.501704E+05,2.580663E+00,1.313910E+01,1.145865E+05,9.440857E+04,3.874666E+00,8.260464E+00,7.816911E+04,6.284075E+04,2.643232E+00,5.498381E+00,1.873337E+04,9.425513E+03,6.334586E-01,8.247061E-01,1.216221E+04,1.461166E+04,4.112577E-01,1.278442E+00,1.863559E+04,8.982540E+03,6.301522E-01,7.859469E-01,1.241682E+04,5.957086E+03,4.198672E-01,5.212289E-01 
09:50:00,0.000000E+00,4.393594E+04,0.000000E+00,3.843830E+00,0.000000E+00,5.543192E+04,0.000000E+00,4.849860E+00,0.000000E+00,5.737518E+05,0.000000E+00,5.019877E+01,3.759857E+04,5.433902E+04,1.271440E+00,4.754245E+00,9.800153E+03,9.696509E+03,3.313851E-01,8.484145E-01,6.595559E+03,1.320450E+04,2.230238E-01,1.155322E+00,9.550822E+03,9.253992E+03,3.229541E-01,8.096961E-01,6.577325E+03,6.268167E+03,2.224072E-01,5.484458E-01,1.160180E+05,9.964825E+04,3.923072E+00,8.718921E+00,7.631749E+04,1.471681E+05,2.580620E+00,1.287641E+01,1.145846E+05,9.492319E+04,3.874600E+00,8.305490E+00,7.816785E+04,6.321381E+04,2.643189E+00,5.531021E+00,1.872140E+04,9.522753E+03,6.330537E-01,8.332142E-01,1.215444E+04,1.432461E+04,4.109952E-01,1.253327E+00,1.862354E+04,9.042578E+03,6.297447E-01,7.911998E-01,1.240906E+04,6.000242E+03,4.196048E-01,5.250048E-01 
09:55:00,0.000000E+00,4.395077E+04,0.000000E+00,3.845128E+00,0.000000E+00,5.543930E+04,0.000000E+00,4.850505E+00,0.000000E+00,5.738913E+05,0.000000E+00,5.021098E+01,3.751133E+04,5.441950E+04,1.268490E+00,4.761286E+00,9.799948E+03,9.767844E+03,3.313782E-01,8.546562E-01,6.595430E+03,1.285807E+04,2.230195E-01,1.125010E+00,9.550622E+03,9.297975E+03,3.229474E-01,8.135444E-01,6.577197E+03,6.299660E+03,2.224029E-01,5.512012E-01,1.160161E+05,1.005677E+05,3.923008E+00,8.799370E+00,7.631625E+04,1.439813E+05,2.580579E+00,1.259758E+01,1.145827E+05,9.542926E+04,3.874536E+00,8.349767E+00,7.816661E+04,6.358205E+04,2.643148E+00,5.563240E+00,1.870974E+04,9.625708E+03,6.326594E-01,8.422225E-01,1.214688E+04,1.401977E+04,4.107396E-01,1.226654E+00,1.861181E+04,9.102236E+03,6.293479E-01,7.964195E-01,1.240150E+04,6.043219E+03,4.193493E-01,5.287649E-01 
10:00:00,0.000000E+00,4.396544E+04,0.000000E+00,3.846412E+00,0.000000E+00,5.544582E+04,0.000000E+00,4.851075E+00,0.000000E+00,5.740215E+05,0.000000E+00,5.022236E+01,3.742618E+04,5.450200E+04,1.265611E+00,4.768504E+00,9.799748E+03,9.844446E+03,3.313715E-01,8.613588E-01,6.595304E+03,1.249865E+04,2.230152E-01,1.093563E+00,9.550427E+03,9.341099E+03,3.229408E-01,8.173174E-01,6.577071E+03,6.330659E+03,2.223987E-01,5.539134E-01,1.160143E+05,1.015414E+05,3.922944E+00,8.884566E+00,7.631503E+04,1.406437E+05,2.580538E+00,1.230556E+01,1.145808E+05,9.592730E+04,3.874473E+00,8.393342E+00,7.816539E+04,6.394578E+04,2.643107E+00,5.595063E+00,1.869838E+04,9.734329E+03,6.322753E-01,8.517266E-01,1.213952E+04,1.370041E+04,4.104906E-01,1.198711E+00,1.860038E+04,9.161539E+03,6.289614E-01,8.016081E-01,1.239414E+04,6.086032E+03,4.191004E-01,5.325108E-01 
10:05:00,0.000000E+00,4.397995E+04,0.000000E+00,3.847682E+00,0.000000E+00,5.545151E+04,0.000000E+00,4.851573E+00,0.000000E+00,5.741426E+05,0.000000E+00,5.023296E+01,3.734303E+04,5.458662E+04,1.262799E+00,4.775908E+00,9.799551E+03,9.925839E+03,3.313649E-01,8.684805E-01,6.595181E+03,1.212996E+04,2.230111E-01,1.061305E+00,9.550235E+03,9.383006E+03,3.229344E-01,8.209839E-01,6.576947E+03,6.360923E+03,2.223945E-01,5.565612E-01,1.160124E+05,1.025647E+05,3.922882E+00,8.974106E+00,7.631384E+04,1.371909E+05,2.580498E+00,1.200345E+01,1.145790E+05,9.641352E+04,3.874411E+00,8.435882E+00,7.816420E+04,6.430239E+04,2.643066E+00,5.626264E+00,1.868731E+04,9.848164E+03,6.319009E-01,8.616868E-01,1.213234E+04,1.336999E+04,4.102479E-01,1.169801E+00,1.858924E+04,9.220110E+03,6.285848E-01,8.067327E-01,1.238697E+04,6.128421E+03,4.188579E-01,5.362196E-01 
10:10:00,0.000000E+00,4.399428E+04,0.000000E+00,3.848935E+00,0.000000E+00,5.545642E+04,0.000000E+00,4.852003E+00,0.000000E+00,5.742552E+05,0.000000E+00,5.024282E+01,3.726179E+04,5.467346E+04,1.260052E+00,4.783506E+00,9.799359E+03,1.001180E+04,3.313584E-01,8.760017E-01,6.595060E+03,1.175715E+04,2.230070E-01,1.028685E+00,9.550048E+03,9.423731E+03,3.229281E-01,8.245470E-01,6.576826E+03,6.390472E+03,2.223904E-01,5.591466E-01,1.160106E+05,1.036357E+05,3.922821E+00,9.067814E+00,7.631266E+04,1.336685E+05,2.580458E+00,1.169525E+01,1.145772E+05,9.688807E+04,3.874350E+00,8.477402E+00,7.816302E+04,6.465189E+04,2.643027E+00,5.656843E+00,1.867651E+04,9.967024E+03,6.315359E-01,8.720868E-01,1.212535E+04,1.303293E+04,4.100113E-01,1.140310E+00,1.857838E+04,9.277963E+03,6.282176E-01,8.117944E-01,1.237997E+04,6.170387E+03,4.186214E-01,5.398914E-01 
10:15:00,0.000000E+00,4.400841E+04,0.000000E+00,3.850172E+00,0.000000E+00,5.546060E+04,0.000000E+00,4.852369E+00,0.000000E+00,5.743598E+05,0.000000E+00,5.025196E+01,3.718238E+04,5.476258E+04,1.257366E+00,4.791303E+00,9.799170E+03,1.010204E+04,3.313520E-01,8.838979E-01,6.594941E+03,1.138568E+04,2.230030E-01,9.961834E-01,9.549863E+03,9.463309E+03,3.229219E-01,8.280097E-01,6.576707E+03,6.419321E+03,2.223864E-01,5.616707E-01,1.160088E+05,1.047518E+05,3.922761E+00,9.165469E+00,7.631150E+04,1.301270E+05,2.580419E+00,1.138539E+01,1.145754E+05,9.735121E+04,3.874290E+00,8.517923E+00,7.816187E+04,6.499436E+04,2.642988E+00,5.686807E+00,1.866598E+04,1.009067E+04,6.311798E-01,8.829052E-01,1.211852E+04,1.269411E+04,4.097804E-01,1.110665E+00,1.856779E+04,9.335120E+03,6.278594E-01,8.167953E-01,1.237315E+04,6.211934E+03,4.183907E-01,5.435265E-01 
10:20:00,0.000000E+00,4.402233E+04,0.000000E+00,3.851390E+00,0.000000E+00,5.546414E+04,0.000000E+00,4.852678E+00,0.000000E+00,5.744569E+05,0.000000E+00,5.026046E+01,3.710473E+04,5.485395E+04,1.254740E+00,4.799298E+00,9.798984E+03,1.019624E+04,3.313458E-01,8.921405E-01,6.594824E+03,1.102124E+04,2.229991E-01,9.642963E-01,9.549682E+03,9.501771E+03,3.229158E-01,8.313749E-01,6.576590E+03,6.447481E+03,2.223825E-01,5.641344E-01,1.160071E+05,1.059099E+05,3.922702E+00,9.266794E+00,7.631036E+04,1.266192E+05,2.580380E+00,1.107848E+01,1.145736E+05,9.780316E+04,3.874231E+00,8.557465E+00,7.816072E+04,6.532984E+04,2.642949E+00,5.716159E+00,1.865570E+04,1.021879E+04,6.308323E-01,8.941153E-01,1.211186E+04,1.235865E+04,4.095552E-01,1.081314E+00,1.855745E+04,9.391598E+03,6.275099E-01,8.217367E-01,1.236649E+04,6.253063E+03,4.181655E-01,5.471249E-01 
10:25:00,0.000000E+00,4.403603E+04,0.000000E+00,3.852588E+00,0.000000E+00,5.546711E+04,0.000000E+00,4.852938E+00,0.000000E+00,5.745474E+05,0.000000E+00,5.026838E+01,3.702877E+04,5.494757E+04,1.252172E+00,4.807489E+00,9.798800E+03,1.029404E+04,3.313396E-01,9.006971E-01,6.594709E+03,1.066938E+04,2.229952E-01,9.335109E-01,9.549504E+03,9.539151E+03,3.229098E-01,8.346453E-01,6.576475E+03,6.474957E+03,2.223786E-01,5.665384E-01,1.160053E+05,1.071061E+05,3.922643E+00,9.371462E+00,7.630923E+04,1.231973E+05,2.580342E+00,1.077908E+01,1.145719E+05,9.824416E+04,3.874172E+00,8.596049E+00,7.815959E+04,6.565834E+04,2.642911E+00,5.744900E+00,1.864567E+04,1.035102E+04,6.304930E-01,9.056853E-01,1.210535E+04,1.203159E+04,4.093352E-01,1.052698E+00,1.854736E+04,9.447417E+03,6.271687E-01,8.266205E-01,1.235999E+04,6.293772E+03,4.179458E-01,5.506867E-01 
10:30:00,0.000000E+00,4.404948E+04,0.000000E+00,3.853766E+00,0.000000E+00,5.546963E+04,0.000000E+00,4.853158E+00,0.000000E+00,5.746323E+05,0.000000E+00,5.027580E+01,3.695443E+04,5.504347E+04,1.249658E+00,4.815879E+00,9.798620E+03,1.039501E+04,3.313335E-01,9.095320E-01,6.594595E+03,1.033542E+04,2.229913E-01,9.042916E-01,9.549328E+03,9.575485E+03,3.229038E-01,8.378242E-01,6.576361E+03,6.501758E+03,2.223748E-01,5.688832E-01,1.160036E+05,1.083363E+05,3.922585E+00,9.479101E+00,7.630811E+04,1.199142E+05,2.580304E+00,1.049182E+01,1.145702E+05,9.867448E+04,3.874114E+00,8.633698E+00,7.815848E+04,6.597988E+04,2.642873E+00,5.773032E+00,1.863587E+04,1.048696E+04,6.301616E-01,9.175791E-01,1.209900E+04,1.171811E+04,4.091205E-01,1.025270E+00,1.853750E+04,9.502599E+03,6.268354E-01,8.314485E-01,1.235365E+04,6.334060E+03,4.177311E-01,5.542117E-01 
10:35:00,0.000000E+00,4.406268E+04,0.000000E+00,3.854920E+00,0.000000E+00,5.547182E+04,0.000000E+00,4.853350E+00,0.000000E+00,5.747126E+05,0.000000E+00,5.028283E+01,3.688165E+04,5.514133E+04,1.247197E+00,4.824441E+00,9.798441E+03,1.049901E+04,3.313275E-01,9.186316E-01,6.594483E+03,1.002458E+04,2.229876E-01,8.770951E-01,9.549154E+03,9.611226E+03,3.228980E-01,8.409512E-01,6.576249E+03,6.528165E+03,2.223710E-01,5.711936E-01,1.160019E+05,1.095990E+05,3.922527E+00,9.589579E+00,7.630701E+04,1.168175E+05,2.580267E+00,1.022089E+01,1.145685E+05,9.909871E+04,3.874057E+00,8.670815E+00,7.815737E+04,6.629733E+04,2.642836E+00,5.800807E+00,1.862629E+04,1.062641E+04,6.298378E-01,9.297812E-01,1.209280E+04,1.142276E+04,4.089106E-01,9.994289E-01,1.852788E+04,9.557562E+03,6.265099E-01,8.362574E-01,1.234744E+04,6.374190E+03,4.175214E-01,5.577227E-01 
10:40:00,0.000000E+00,4.407561E+04,0.000000E+00,3.856051E+00,0.000000E+00,5.547383E+04,0.000000E+00,4.853526E+00,0.000000E+00,5.747898E+05,0.000000E+00,5.028958E+01,3.681037E+04,5.524138E+04,1.244787E+00,4.833195E+00,9.798265E+03,1.060558E+04,3.313216E-01,9.279555E-01,6.594372E+03,9.740387E+03,2.229838E-01,8.522298E-01,9.548983E+03,9.646456E+03,3.228922E-01,8.440336E-01,6.576138E+03,6.554209E+03,2.223672E-01,5.734723E-01,1.160002E+05,1.108895E+05,3.922470E+00,9.702492E+00,7.630592E+04,1.139458E+05,2.580230E+00,9.969629E+00,1.145668E+05,9.951774E+04,3.874000E+00,8.707477E+00,7.815628E+04,6.661115E+04,2.642799E+00,5.828263E+00,1.861693E+04,1.076896E+04,6.295213E-01,9.422533E-01,1.208673E+04,1.114931E+04,4.087055E-01,9.755040E-01,1.851847E+04,9.612399E+03,6.261916E-01,8.410553E-01,1.234138E+04,6.414210E+03,4.173164E-01,5.612242E-01 
10:45:00,0.000000E+00,4.408826E+04,0.000000E+00,3.857159E+00,0.000000E+00,5.547581E+04,0.000000E+00,4.853699E+00,0.000000E+00,5.748652E+05,0.000000E+00,5.029618E+01,3.674055E+04,5.534387E+04,1.242425E+00,4.842162E+00,9.798091E+03,1.071421E+04,3.313157E-01,9.374609E-01,6.594262E+03,9.485737E+03,2.229801E-01,8.299499E-01,9.548813E+03,9.681246E+03,3.228865E-01,8.470774E-01,6.576028E+03,6.579915E+03,2.223635E-01,5.757213E-01,1.159985E+05,1.122027E+05,3.922414E+00,9.817394E+00,7.630483E+04,1.113306E+05,2.580194E+00,9.740817E+00,1.145651E+05,9.993221E+04,3.873944E+00,8.743740E+00,7.815519E+04,6.692153E+04,2.642762E+00,5.855420E+00,1.860778E+04,1.091410E+04,6.292118E-01,9.549529E-01,1.208080E+04,1.090088E+04,4.085049E-01,9.537681E-01,1.850927E+04,9.667181E+03,6.258805E-01,8.458483E-01,1.233546E+04,6.454146E+03,4.171160E-01,5.647184E-01 
10:50:00,0.000000E+00,4.410064E+04,0.000000E+00,3.858241E+00,0.000000E+00,5.547793E+04,0.000000E+00,4.853885E+00,0.000000E+00,5.749403E+05,0.000000E+00,5.030275E+01,3.667211E+04,5.544902E+04,1.240111E+00,4.851362E+00,9.797919E+03,1.082441E+04,3.313099E-01,9.471023E-01,6.594154E+03,9.262971E+03,2.229764E-01,8.104598E-01,9.548645E+03,9.715661E+03,3.228808E-01,8.500885E-01,6.575919E+03,6.605302E+03,2.223599E-01,5.779425E-01,1.159969E+05,1.135333E+05,3.922358E+00,9.933819E+00,7.630376E+04,1.089975E+05,2.580157E+00,9.536696E+00,1.145635E+05,1.003427E+05,3.873888E+00,8.779657E+00,7.815412E+04,6.722866E+04,2.642726E+00,5.882291E+00,1.859883E+04,1.106133E+04,6.289091E-01,9.678345E-01,1.207500E+04,1.068005E+04,4.083088E-01,9.344474E-01,1.850027E+04,9.721966E+03,6.255763E-01,8.506417E-01,1.232966E+04,6.494015E+03,4.169200E-01,5.682066E-01 
10:55:00,0.000000E+00,4.411273E+04,0.000000E+00,3.859299E+00,0.000000E+00,5.548035E+04,0.000000E+00,4.854096E+00,0.000000E+00,5.750168E+05,0.000000E+00,5.030944E+01,3.660503E+04,5.555707E+04,1.237842E+00,4.860815E+00,9.797748E+03,1.093562E+04,3.313041E-01,9.568327E-01,6.594046E+03,9.073574E+03,2.229728E-01,7.938893E-01,9.548479E+03,9.749767E+03,3.228752E-01,8.530725E-01,6.575812E+03,6.630390E+03,2.223562E-01,5.801375E-01,1.159952E+05,1.148759E+05,3.922302E+00,1.005128E+01,7.630269E+04,1.069648E+05,2.580121E+00,9.358847E+00,1.145618E+05,1.007499E+05,3.873833E+00,8.815280E+00,7.815305E+04,6.753270E+04,2.642690E+00,5.908893E+00,1.859007E+04,1.121010E+04,6.286130E-01,9.808511E-01,1.206932E+04,1.048861E+04,4.081169E-01,9.176983E-01,1.849146E+04,9.776810E+03,6.252786E-01,8.554401E-01,1.232399E+04,6.533831E+03,4.167283E-01,5.716903E-01 
11:00:00,0.000000E+00,4.412454E+04,0.000000E+00,3.860333E+00,0.000000E+00,5.548321E+04,0.000000E+00,4.854347E+00,0.000000E+00,5.750959E+05,0.000000E+00,5.031636E+01,3.653924E+04,5.566822E+04,1.235618E+00,4.870540E+00,9.797579E+03,1.104727E+04,3.312984E-01,9.666019E-01,6.593939E+03,8.918220E+03,2.229692E-01,7.802977E-01,9.548314E+03,9.783628E+03,3.228697E-01,8.560350E-01,6.575705E+03,6.655197E+03,2.223526E-01,5.823080E-01,1.159936E+05,1.162245E+05,3.922247E+00,1.016928E+01,7.630163E+04,1.052389E+05,2.580085E+00,9.207854E+00,1.145602E+05,1.011543E+05,3.873778E+00,8.850660E+00,7.815199E+04,6.783381E+04,2.642654E+00,5.935238E+00,1.858150E+04,1.135984E+04,6.283231E-01,9.939530E-01,1.206377E+04,1.032721E+04,4.079291E-01,9.035775E-01,1.848285E+04,9.831766E+03,6.249872E-01,8.602485E-01,1.231844E+04,6.573610E+03,4.165406E-01,5.751707E-01 
11:05:00,0.000000E+00,4.413608E+04,0.000000E+00,3.861342E+00,0.000000E+00,5.548666E+04,0.000000E+00,4.854648E+00,0.000000E+00,5.751790E+05,0.000000E+00,5.032364E+01,3.647471E+04,5.578301E+04,1.233436E+00,4.880583E+00,9.797411E+03,1.115783E+04,3.312927E-01,9.762756E-01,6.593834E+03,8.795565E+03,2.229656E-01,7.695670E-01,9.548151E+03,9.816205E+03,3.228641E-01,8.588853E-01,6.575599E+03,6.679009E+03,2.223491E-01,5.843914E-01,1.159920E+05,1.175633E+05,3.922192E+00,1.028642E+01,7.630058E+04,1.038111E+05,2.580050E+00,9.082938E+00,1.145586E+05,1.015451E+05,3.873723E+00,8.884852E+00,7.815093E+04,6.812450E+04,2.642619E+00,5.960671E+00,1.857311E+04,1.150901E+04,6.280394E-01,1.007004E+00,1.205833E+04,1.019508E+04,4.077453E-01,8.920175E-01,1.847441E+04,9.885783E+03,6.247020E-01,8.649747E-01,1.231301E+04,6.612616E+03,4.163569E-01,5.785834E-01 
11:10:00,0.000000E+00,4.414734E+04,0.000000E+00,3.862327E+00,0.000000E+00,5.549080E+04,0.000000E+00,4.855011E+00,0.000000E+00,5.752672E+05,0.000000E+00,5.033135E+01,3.641140E+04,5.590141E+04,1.231295E+00,4.890942E+00,9.797244E+03,1.126662E+04,3.312871E-01,9.857940E-01,6.593728E+03,8.704038E+03,2.229621E-01,7.615600E-01,9.547989E+03,9.847480E+03,3.228587E-01,8.616216E-01,6.575494E+03,6.701794E+03,2.223455E-01,5.863849E-01,1.159904E+05,1.188849E+05,3.922138E+00,1.040205E+01,7.629953E+04,1.026675E+05,2.580015E+00,8.982888E+00,1.145570E+05,1.019217E+05,3.873669E+00,8.917803E+00,7.814988E+04,6.840404E+04,2.642583E+00,5.985129E+00,1.856489E+04,1.165684E+04,6.277615E-01,1.019938E+00,1.205301E+04,1.009091E+04,4.075652E-01,8.829036E-01,1.846616E+04,9.938777E+03,6.244228E-01,8.696112E-01,1.230769E+04,6.650757E+03,4.161771E-01,5.819206E-01 
11:15:00,0.000000E+00,4.415833E+04,0.000000E+00,3.863289E+00,0.000000E+00,5.549570E+04,0.000000E+00,4.855439E+00,0.000000E+00,5.753610E+05,0.000000E+00,5.033955E+01,3.634926E+04,5.602337E+04,1.229193E+00,4.901613E+00,9.797079E+03,1.137299E+04,3.312815E-01,9.951007E-01,6.593624E+03,8.640539E+03,2.229586E-01,7.560053E-01,9.547827E+03,9.877458E+03,3.228532E-01,8.642445E-01,6.575390E+03,6.723537E+03,2.223420E-01,5.882872E-01,1.159888E+05,1.201827E+05,3.922084E+00,1.051560E+01,7.629849E+04,1.017795E+05,2.579979E+00,8.905201E+00,1.145554E+05,1.022841E+05,3.873614E+00,8.949512E+00,7.814884E+04,6.867225E+04,2.642548E+00,6.008595E+00,1.855684E+04,1.180267E+04,6.274893E-01,1.032698E+00,1.204780E+04,1.001193E+04,4.073889E-01,8.759943E-01,1.845807E+04,9.990727E+03,6.241493E-01,8.741565E-01,1.230248E+04,6.688002E+03,4.160009E-01,5.851793E-01 
11:20:00,0.000000E+00,4.416906E+04,0.000000E+00,3.864227E+00,0.000000E+00,5.550139E+04,0.000000E+00,4.855937E+00,0.000000E+00,5.754607E+05,0.000000E+00,5.034828E+01,3.628825E+04,5.614888E+04,1.227130E+00,4.912595E+00,9.796915E+03,1.147628E+04,3.312760E-01,1.004137E+00,6.593520E+03,8.600401E+03,2.229551E-01,7.524945E-01,9.547667E+03,9.906145E+03,3.228478E-01,8.667543E-01,6.575286E+03,6.744228E+03,2.223385E-01,5.900975E-01,1.159872E+05,1.214499E+05,3.922030E+00,1.062647E+01,7.629745E+04,1.011044E+05,2.579944E+00,8.846146E+00,1.145538E+05,1.026323E+05,3.873561E+00,8.979980E+00,7.814781E+04,6.892896E+04,2.642513E+00,6.031055E+00,1.854895E+04,1.194584E+04,6.272226E-01,1.045224E+00,1.204269E+04,9.953974E+03,4.072162E-01,8.709248E-01,1.845014E+04,1.004162E+04,6.238813E-01,8.786095E-01,1.229737E+04,6.724327E+03,4.158283E-01,5.883575E-01 
11:25:00,0.000000E+00,4.417953E+04,0.000000E+00,3.865144E+00,0.000000E+00,5.550787E+04,0.000000E+00,4.856504E+00,0.000000E+00,5.755663E+05,0.000000E+00,5.035752E+01,3.622836E+04,5.627791E+04,1.225105E+00,4.923884E+00,9.796752E+03,1.157584E+04,3.312705E-01,1.012849E+00,6.593417E+03,8.577523E+03,2.229516E-01,7.504940E-01,9.547508E+03,9.933543E+03,3.228424E-01,8.691514E-01,6.575183E+03,6.763859E+03,2.223350E-01,5.918150E-01,1.159856E+05,1.226803E+05,3.921976E+00,1.073412E+01,7.629642E+04,1.005855E+05,2.579910E+00,8.800751E+00,1.145522E+05,1.029664E+05,3.873507E+00,9.009205E+00,7.814677E+04,6.917408E+04,2.642478E+00,6.052500E+00,1.854123E+04,1.208570E+04,6.269613E-01,1.057461E+00,1.203768E+04,9.911563E+03,4.070469E-01,8.672150E-01,1.844238E+04,1.009145E+04,6.236186E-01,8.829693E-01,1.229237E+04,6.759716E+03,4.156592E-01,5.914537E-01 
11:30:00,0.000000E+00,4.418978E+04,0.000000E+00,3.866040E+00,0.000000E+00,5.551510E+04,0.000000E+00,4.857136E+00,0.000000E+00,5.756776E+05,0.000000E+00,5.036726E+01,3.616953E+04,5.641039E+04,1.223115E+00,4.935475E+00,9.796589E+03,1.167108E+04,3.312650E-01,1.021181E+00,6.593315E+03,8.564773E+03,2.229481E-01,7.493795E-01,9.547350E+03,9.959656E+03,3.228371E-01,8.714360E-01,6.575080E+03,6.782427E+03,2.223315E-01,5.934395E-01,1.159840E+05,1.238674E+05,3.921922E+00,1.083799E+01,7.629540E+04,1.001571E+05,2.579875E+00,8.763281E+00,1.145506E+05,1.032862E+05,3.873454E+00,9.037186E+00,7.814575E+04,6.940751E+04,2.642443E+00,6.072924E+00,1.853365E+04,1.222162E+04,6.267050E-01,1.069353E+00,1.203277E+04,9.878334E+03,4.068810E-01,8.643084E-01,1.843476E+04,1.014021E+04,6.233612E-01,8.872351E-01,1.228747E+04,6.794153E+03,4.154934E-01,5.944667E-01 
11:35:00,0.000000E+00,4.419979E+04,0.000000E+00,3.866916E+00,0.000000E+00,5.552300E+04,0.000000E+00,4.857828E+00,0.000000E+00,5.757938E+05,0.000000E+00,5.037742E+01,3.611173E+04,5.654617E+04,1.221161E+00,4.947354E+00,9.796428E+03,1.176244E+04,3.312595E-01,1.029174E+00,6.593213E+03,8.555359E+03,2.229447E-01,7.485567E-01,9.547192E+03,9.985600E+03,3.228318E-01,8.737059E-01,6.574978E+03,6.800677E+03,2.223281E-01,5.950362E-01,1.159824E+05,1.250165E+05,3.921869E+00,1.093853E+01,7.629438E+04,9.975807E+04,2.579840E+00,8.728370E+00,1.145490E+05,1.036033E+05,3.873400E+00,9.064934E+00,7.814472E+04,6.963707E+04,2.642409E+00,6.093008E+00,1.852622E+04,1.235413E+04,6.264538E-01,1.080947E+00,1.202796E+04,9.848326E+03,4.067183E-01,8.616836E-01,1.842730E+04,1.018904E+04,6.231088E-01,8.915072E-01,1.228266E+04,6.828416E+03,4.153309E-01,5.974644E-01 
11:40:00,0.000000E+00,4.420960E+04,0.000000E+00,3.867775E+00,0.000000E+00,5.553147E+04,0.000000E+00,4.858569E+00,0.000000E+00,5.759141E+05,0.000000E+00,5.038794E+01,3.605495E+04,5.668508E+04,1.219241E+00,4.959507E+00,9.796267E+03,1.184947E+04,3.312541E-01,1.036788E+00,6.593111E+03,8.542226E+03,2.229412E-01,7.474083E-01,9.547036E+03,1.001144E+04,3.228265E-01,8.759663E-01,6.574877E+03,6.818653E+03,2.223247E-01,5.966090E-01,1.159808E+05,1.261233E+05,3.921816E+00,1.103536E+01,7.629336E+04,9.932532E+04,2.579806E+00,8.690512E+00,1.145475E+05,1.039187E+05,3.873347E+00,9.092530E+00,7.814370E+04,6.986351E+04,2.642374E+00,6.112820E+00,1.851893E+04,1.248281E+04,6.262075E-01,1.092205E+00,1.202325E+04,9.815488E+03,4.065588E-01,8.588110E-01,1.841998E+04,1.023803E+04,6.228613E-01,8.957935E-01,1.227795E+04,6.862583E+03,4.151715E-01,6.004538E-01 
11:45:00,0.000000E+00,4.421922E+04,0.000000E+00,3.868616E+00,0.000000E+00,5.554039E+04,0.000000E+00,4.859349E+00,0.000000E+00,5.760373E+05,0.000000E+00,5.039873E+01,3.599914E+04,5.682691E+04,1.217354E+00,4.971917E+00,9.796108E+03,1.193173E+04,3.312487E-01,1.043986E+00,6.593010E+03,8.519850E+03,2.229378E-01,7.454510E-01,9.546880E+03,1.003719E+04,3.228212E-01,8.782192E-01,6.574776E+03,6.836380E+03,2.223212E-01,5.981599E-01,1.159793E+05,1.271832E+05,3.921763E+00,1.112809E+01,7.629235E+04,9.880874E+04,2.579772E+00,8.645317E+00,1.145459E+05,1.042327E+05,3.873295E+00,9.119995E+00,7.814269E+04,7.008707E+04,2.642340E+00,6.132380E+00,1.851179E+04,1.260720E+04,6.259658E-01,1.103088E+00,1.201862E+04,9.774943E+03,4.064023E-01,8.552639E-01,1.841280E+04,1.028720E+04,6.226185E-01,9.000954E-01,1.227333E+04,6.896671E+03,4.150152E-01,6.034362E-01 
11:50:00,0.000000E+00,4.422866E+04,0.000000E+00,3.869441E+00,0.000000E+00,5.554962E+04,0.000000E+00,4.860157E+00,0.000000E+00,5.761622E+05,0.000000E+00,5.040966E+01,3.594428E+04,5.697145E+04,1.215499E+00,4.984563E+00,9.795949E+03,1.200882E+04,3.312433E-01,1.050730E+00,6.592910E+03,8.485426E+03,2.229344E-01,7.424393E-01,9.546724E+03,1.006288E+04,3.228160E-01,8.804671E-01,6.574675E+03,6.853887E+03,2.223178E-01,5.996916E-01,1.159777E+05,1.281919E+05,3.921710E+00,1.121634E+01,7.629134E+04,9.818344E+04,2.579738E+00,8.590608E+00,1.145443E+05,1.045453E+05,3.873242E+00,9.147352E+00,7.814168E+04,7.030804E+04,2.642306E+00,6.151712E+00,1.850478E+04,1.272685E+04,6.257287E-01,1.113556E+00,1.201408E+04,9.724256E+03,4.062488E-01,8.508291E-01,1.840576E+04,1.033656E+04,6.223804E-01,9.044141E-01,1.226879E+04,6.930702E+03,4.148619E-01,6.064137E-01 
11:55:00,0.000000E+00,4.423793E+04,0.000000E+00,3.870253E+00,0.000000E+00,5.555900E+04,0.000000E+00,4.860978E+00,0.000000E+00,5.762877E+05,0.000000E+00,5.042064E+01,3.589106E+04,5.711847E+04,1.213699E+00,4.997426E+00,9.795793E+03,1.208039E+04,3.312381E-01,1.056991E+00,6.592811E+03,8.440353E+03,2.229311E-01,7.384955E-01,9.546572E+03,1.008852E+04,3.228108E-01,8.827110E-01,6.574577E+03,6.871197E+03,2.223145E-01,6.012061E-01,1.159762E+05,1.291455E+05,3.921659E+00,1.129978E+01,7.629034E+04,9.746351E+04,2.579704E+00,8.527617E+00,1.145428E+05,1.048569E+05,3.873190E+00,9.174614E+00,7.814068E+04,7.052663E+04,2.642272E+00,6.170838E+00,1.849797E+04,1.284138E+04,6.254987E-01,1.123577E+00,1.200968E+04,9.664763E+03,4.060999E-01,8.456237E-01,1.839892E+04,1.038611E+04,6.221494E-01,9.087501E-01,1.226440E+04,6.964691E+03,4.147131E-01,6.093876E-01 
12:00:00,0.000000E+00,4.424705E+04,0.000000E+00,3.871051E+00,0.000000E+00,5.556843E+04,0.000000E+00,4.861803E+00,0.000000E+00,5.764126E+05,0.000000E+00,5.043156E+01,3.583930E+04,5.726775E+04,1.211948E+00,5.010487E+00,9.795640E+03,1.214611E+04,3.312329E-01,1.062741E+00,6.592714E+03,8.391589E+03,2.229278E-01,7.342288E-01,9.546423E+03,1.011414E+04,3.228058E-01,8.849521E-01,6.574480E+03,6.889438E+03,2.223112E-01,6.028021E-01,1.159747E+05,1.300407E+05,3.921608E+00,1.137809E+01,7.628937E+04,9.671519E+04,2.579671E+00,8.462141E+00,1.145413E+05,1.051676E+05,3.873139E+00,9.201793E+00,7.813970E+04,7.075316E+04,2.642239E+00,6.190657E+00,1.849137E+04,1.295044E+04,6.252753E-01,1.133118E+00,1.200540E+04,9.602838E+03,4.059553E-01,8.402055E-01,1.839229E+04,1.043587E+04,6.219249E-01,9.131033E-01,1.226012E+04,6.999622E+03,4.145687E-01,6.124438E-01 
12:05:00,0.000000E+00,4.425604E+04,0.000000E+00,3.871837E+00,0.000000E+00,5.557781E+04,0.000000E+00,4.862624E+00,0.000000E+00,5.765362E+05,0.000000E+00,5.044238E+01,3.578874E+04,5.741913E+04,1.210239E+00,5.023731E+00,9.795488E+03,1.220529E+04,3.312278E-01,1.067919E+00,6.592619E+03,8.344101E+03,2.229246E-01,7.300736E-01,9.546275E+03,1.013927E+04,3.228008E-01,8.871513E-01,6.574384E+03,6.913580E+03,2.223080E-01,6.049143E-01,1.159732E+05,1.308698E+05,3.921557E+00,1.145063E+01,7.628840E+04,9.598608E+04,2.579638E+00,8.398346E+00,1.145398E+05,1.054727E+05,3.873089E+00,9.228486E+00,7.813874E+04,7.103199E+04,2.642206E+00,6.215053E+00,1.848493E+04,1.305325E+04,6.250575E-01,1.142113E+00,1.200123E+04,9.543207E+03,4.058143E-01,8.349879E-01,1.838582E+04,1.048533E+04,6.217062E-01,9.174311E-01,1.225596E+04,7.039861E+03,4.144278E-01,6.159645E-01 
12:10:00,0.000000E+00,4.426491E+04,0.000000E+00,3.872613E+00,0.000000E+00,5.558716E+04,0.000000E+00,4.863441E+00,0.000000E+00,5.766587E+05,0.000000E+00,5.045310E+01,3.573927E+04,5.757306E+04,1.208566E+00,5.037199E+00,9.795339E+03,1.225774E+04,3.312227E-01,1.072508E+00,6.592524E+03,8.301968E+03,2.229214E-01,7.263871E-01,9.546129E+03,1.016394E+04,3.227958E-01,8.893093E-01,6.574289E+03,6.946473E+03,2.223048E-01,6.077925E-01,1.159717E+05,1.316303E+05,3.921507E+00,1.151717E+01,7.628744E+04,9.531356E+04,2.579606E+00,8.339503E+00,1.145383E+05,1.057722E+05,3.873039E+00,9.254690E+00,7.813778E+04,7.139187E+04,2.642174E+00,6.246542E+00,1.847864E+04,1.314959E+04,6.248449E-01,1.150542E+00,1.199716E+04,9.489427E+03,4.056767E-01,8.302824E-01,1.837950E+04,1.053453E+04,6.214926E-01,9.217357E-01,1.225189E+04,7.088070E+03,4.142904E-01,6.201826E-01 
12:15:00,0.000000E+00,4.427366E+04,0.000000E+00,3.873379E+00,0.000000E+00,5.559648E+04,0.000000E+00,4.864257E+00,0.000000E+00,5.767804E+05,0.000000E+00,5.046374E+01,3.569082E+04,5.772880E+04,1.206927E+00,5.050825E+00,9.795191E+03,1.230325E+04,3.312177E-01,1.076490E+00,6.592430E+03,8.268583E+03,2.229182E-01,7.234661E-01,9.545984E+03,1.018812E+04,3.227909E-01,8.914247E-01,6.574196E+03,6.987841E+03,2.223016E-01,6.114121E-01,1.159702E+05,1.323196E+05,3.921457E+00,1.157748E+01,7.628649E+04,9.472968E+04,2.579574E+00,8.288417E+00,1.145369E+05,1.060659E+05,3.872989E+00,9.280387E+00,7.813682E+04,7.183044E+04,2.642142E+00,6.284916E+00,1.847250E+04,1.323914E+04,6.246371E-01,1.158376E+00,1.199318E+04,9.444542E+03,4.055422E-01,8.263552E-01,1.837333E+04,1.058336E+04,6.212840E-01,9.260083E-01,1.224792E+04,7.144071E+03,4.141561E-01,6.250826E-01 
12:20:00,0.000000E+00,4.428231E+04,0.000000E+00,3.874135E+00,0.000000E+00,5.560587E+04,0.000000E+00,4.865078E+00,0.000000E+00,5.769019E+05,0.000000E+00,5.047437E+01,3.564334E+04,5.788639E+04,1.205322E+00,5.064613E+00,9.795043E+03,1.234174E+04,3.312127E-01,1.079856E+00,6.592337E+03,8.245849E+03,2.229151E-01,7.214770E-01,9.545840E+03,1.021182E+04,3.227861E-01,8.934981E-01,6.574102E+03,7.035590E+03,2.222985E-01,6.155903E-01,1.159688E+05,1.329363E+05,3.921408E+00,1.163142E+01,7.628555E+04,9.425231E+04,2.579542E+00,8.246651E+00,1.145354E+05,1.063538E+05,3.872940E+00,9.305582E+00,7.813588E+04,7.233246E+04,2.642110E+00,6.328843E+00,1.846649E+04,1.332171E+04,6.244340E-01,1.165600E+00,1.198930E+04,9.410264E+03,4.054108E-01,8.233562E-01,1.836730E+04,1.063182E+04,6.210800E-01,9.302481E-01,1.224404E+04,7.206527E+03,4.140248E-01,6.305474E-01 
12:25:00,0.000000E+00,4.429086E+04,0.000000E+00,3.874884E+00,0.000000E+00,5.561539E+04,0.000000E+00,4.865911E+00,0.000000E+00,5.770241E+05,0.000000E+00,5.048506E+01,3.559608E+04,5.804593E+04,1.203724E+00,5.078571E+00,9.794895E+03,1.237322E+04,3.312077E-01,1.082610E+00,6.592243E+03,8.232902E+03,2.229119E-01,7.203445E-01,9.545695E+03,1.023504E+04,3.227812E-01,8.955301E-01,6.574008E+03,7.086657E+03,2.222953E-01,6.200586E-01,1.159673E+05,1.334793E+05,3.921358E+00,1.167893E+01,7.628459E+04,9.387341E+04,2.579509E+00,8.213502E+00,1.145339E+05,1.066362E+05,3.872890E+00,9.330284E+00,7.813492E+04,7.287253E+04,2.642077E+00,6.376099E+00,1.846053E+04,1.339720E+04,6.242326E-01,1.172205E+00,1.198544E+04,9.385808E+03,4.052805E-01,8.212167E-01,1.836132E+04,1.067991E+04,6.208777E-01,9.344555E-01,1.224019E+04,7.273554E+03,4.138946E-01,6.364122E-01 
12:30:00,0.000000E+00,4.429934E+04,0.000000E+00,3.875625E+00,0.000000E+00,5.562510E+04,0.000000E+00,4.866761E+00,0.000000E+00,5.771475E+05,0.000000E+00,5.049587E+01,3.554914E+04,5.820742E+04,1.202136E+00,5.092700E+00,9.794745E+03,1.239778E+04,3.312026E-01,1.084759E+00,6.592148E+03,8.224585E+03,2.229087E-01,7.196171E-01,9.545548E+03,1.025779E+04,3.227762E-01,8.975207E-01,6.573913E+03,7.136767E+03,2.222921E-01,6.244433E-01,1.159658E+05,1.339480E+05,3.921308E+00,1.171993E+01,7.628363E+04,9.354446E+04,2.579477E+00,8.184724E+00,1.145325E+05,1.069128E+05,3.872840E+00,9.354492E+00,7.813395E+04,7.341422E+04,2.642045E+00,6.423497E+00,1.845463E+04,1.346554E+04,6.240331E-01,1.178184E+00,1.198163E+04,9.366476E+03,4.051514E-01,8.195256E-01,1.835540E+04,1.072762E+04,6.206774E-01,9.386300E-01,1.223638E+04,7.340851E+03,4.137657E-01,6.423007E-01 
12:35:00,0.000000E+00,4.430774E+04,0.000000E+00,3.876361E+00,0.000000E+00,5.563502E+04,0.000000E+00,4.867629E+00,0.000000E+00,5.772724E+05,0.000000E+00,5.050679E+01,3.550274E+04,5.837080E+04,1.200567E+00,5.106995E+00,9.794595E+03,1.241584E+04,3.311976E-01,1.086338E+00,6.592053E+03,8.218794E+03,2.229055E-01,7.191108E-01,9.545401E+03,1.028052E+04,3.227712E-01,8.995091E-01,6.573818E+03,7.178325E+03,2.222889E-01,6.280796E-01,1.159643E+05,1.343472E+05,3.921257E+00,1.175486E+01,7.628266E+04,9.324513E+04,2.579444E+00,8.158537E+00,1.145310E+05,1.071885E+05,3.872789E+00,9.378612E+00,7.813298E+04,7.388866E+04,2.642012E+00,6.465010E+00,1.844881E+04,1.352717E+04,6.238362E-01,1.183576E+00,1.197786E+04,9.350189E+03,4.050241E-01,8.181008E-01,1.834955E+04,1.077543E+04,6.204798E-01,9.428127E-01,1.223262E+04,7.402019E+03,4.136386E-01,6.476527E-01 
12:40:00,0.000000E+00,4.431609E+04,0.000000E+00,3.877091E+00,0.000000E+00,5.564507E+04,0.000000E+00,4.868508E+00,0.000000E+00,5.773982E+05,0.000000E+00,5.051779E+01,3.545691E+04,5.853545E+04,1.199018E+00,5.121400E+00,9.794444E+03,1.242745E+04,3.311925E-01,1.087354E+00,6.591957E+03,8.214755E+03,2.229022E-01,7.187577E-01,9.545253E+03,1.030321E+04,3.227662E-01,9.014942E-01,6.573723E+03,7.206858E+03,2.222856E-01,6.305761E-01,1.159628E+05,1.346783E+05,3.921207E+00,1.178382E+01,7.628169E+04,9.296842E+04,2.579412E+00,8.134329E+00,1.145295E+05,1.074632E+05,3.872739E+00,9.402646E+00,7.813201E+04,7.425648E+04,2.641979E+00,6.497192E+00,1.844307E+04,1.358203E+04,6.236422E-01,1.188375E+00,1.197415E+04,9.336235E+03,4.048986E-01,8.168802E-01,1.834379E+04,1.082329E+04,6.202850E-01,9.470000E-01,1.222891E+04,7.453511E+03,4.135132E-01,6.521580E-01 
12:45:00,0.000000E+00,4.432439E+04,0.000000E+00,3.877817E+00,0.000000E+00,5.565519E+04,0.000000E+00,4.869393E+00,0.000000E+00,5.775242E+05,0.000000E+00,5.052882E+01,3.541169E+04,5.870189E+04,1.197488E+00,5.135962E+00,9.794293E+03,1.243278E+04,3.311874E-01,1.087820E+00,6.591862E+03,8.212099E+03,2.228990E-01,7.185255E-01,9.545106E+03,1.032586E+04,3.227613E-01,9.034766E-01,6.573627E+03,7.222273E+03,2.222824E-01,6.319246E-01,1.159613E+05,1.349423E+05,3.921156E+00,1.180692E+01,7.628072E+04,9.271097E+04,2.579379E+00,8.111806E+00,1.145280E+05,1.077371E+05,3.872688E+00,9.426608E+00,7.813104E+04,7.451881E+04,2.641946E+00,6.520143E+00,1.843742E+04,1.363039E+04,6.234511E-01,1.192606E+00,1.197049E+04,9.324317E+03,4.047750E-01,8.158376E-01,1.833811E+04,1.087127E+04,6.200931E-01,9.511982E-01,1.222526E+04,7.495445E+03,4.133898E-01,6.558269E-01 
12:50:00,0.000000E+00,4.433267E+04,0.000000E+00,3.878541E+00,0.000000E+00,5.566526E+04,0.000000E+00,4.870274E+00,0.000000E+00,5.776496E+05,0.000000E+00,5.053979E+01,3.536709E+04,5.886994E+04,1.195980E+00,5.150665E+00,9.794143E+03,1.243202E+04,3.311823E-01,1.087753E+00,6.591766E+03,8.210548E+03,2.228958E-01,7.183899E-01,9.544958E+03,1.034847E+04,3.227563E-01,9.054548E-01,6.573532E+03,7.227661E+03,2.222792E-01,6.323956E-01,1.159598E+05,1.351403E+05,3.921106E+00,1.182424E+01,7.627975E+04,9.247045E+04,2.579346E+00,8.090763E+00,1.145265E+05,1.080100E+05,3.872637E+00,9.450484E+00,7.813007E+04,7.470199E+04,2.641913E+00,6.536167E+00,1.843185E+04,1.367231E+04,6.232628E-01,1.196273E+00,1.196689E+04,9.314196E+03,4.046532E-01,8.149523E-01,1.833253E+04,1.091936E+04,6.199041E-01,9.554059E-01,1.222166E+04,7.530281E+03,4.132682E-01,6.588746E-01 
12:55:00,0.000000E+00,4.434092E+04,0.000000E+00,3.879263E+00,0.000000E+00,5.567518E+04,0.000000E+00,4.871143E+00,0.000000E+00,5.777735E+05,0.000000E+00,5.055063E+01,3.532310E+04,5.903930E+04,1.194492E+00,5.165483E+00,9.793992E+03,1.242533E+04,3.311772E-01,1.087167E+00,6.591671E+03,8.209907E+03,2.228925E-01,7.183340E-01,9.544810E+03,1.037101E+04,3.227513E-01,9.074268E-01,6.573436E+03,7.228384E+03,2.222759E-01,6.324584E-01,1.159583E+05,1.352738E+05,3.921055E+00,1.183591E+01,7.627879E+04,9.224522E+04,2.579313E+00,8.071058E+00,1.145250E+05,1.082817E+05,3.872587E+00,9.474256E+00,7.812910E+04,7.485430E+04,2.641881E+00,6.549490E+00,1.842637E+04,1.370793E+04,6.230774E-01,1.199389E+00,1.196335E+04,9.305694E+03,4.045334E-01,8.142086E-01,1.832702E+04,1.096752E+04,6.197180E-01,9.596193E-01,1.221812E+04,7.562153E+03,4.131485E-01,6.616628E-01 
13:00:00,0.000000E+00,4.434915E+04,0.000000E+00,3.879983E+00,0.000000E+00,5.568491E+04,0.000000E+00,4.871994E+00,0.000000E+00,5.778956E+05,0.000000E+00,5.056131E+01,3.527972E+04,5.920984E+04,1.193025E+00,5.180403E+00,9.793842E+03,1.241292E+04,3.311721E-01,1.086081E+00,6.591575E+03,8.209995E+03,2.228893E-01,7.183418E-01,9.544663E+03,1.039346E+04,3.227463E-01,9.093911E-01,6.573341E+03,7.231107E+03,2.222727E-01,6.326961E-01,1.159568E+05,1.353451E+05,3.921004E+00,1.184214E+01,7.627782E+04,9.203366E+04,2.579281E+00,8.052548E+00,1.145235E+05,1.085521E+05,3.872536E+00,9.497913E+00,7.812813E+04,7.503608E+04,2.641848E+00,6.565391E+00,1.842097E+04,1.373745E+04,6.228949E-01,1.201972E+00,1.195986E+04,9.298641E+03,4.044154E-01,8.135916E-01,1.832160E+04,1.101571E+04,6.195348E-01,9.638362E-01,1.221464E+04,7.597723E+03,4.130306E-01,6.647747E-01 
13:05:00,0.000000E+00,4.435739E+04,0.000000E+00,3.880704E+00,0.000000E+00,5.569441E+04,0.000000E+00,4.872825E+00,0.000000E+00,5.780156E+05,0.000000E+00,5.057181E+01,3.523694E+04,5.938142E+04,1.191579E+00,5.195415E+00,9.793692E+03,1.239461E+04,3.311671E-01,1.084478E+00,6.591480E+03,8.210209E+03,2.228861E-01,7.183606E-01,9.544515E+03,1.041512E+04,3.227413E-01,9.112860E-01,6.573245E+03,7.242477E+03,2.222695E-01,6.336906E-01,1.159553E+05,1.353508E+05,3.920954E+00,1.184264E+01,7.627685E+04,9.182922E+04,2.579248E+00,8.034663E+00,1.145220E+05,1.088139E+05,3.872486E+00,9.520818E+00,7.812716E+04,7.531031E+04,2.641815E+00,6.589382E+00,1.841566E+04,1.376063E+04,6.227153E-01,1.204000E+00,1.195642E+04,9.292405E+03,4.042992E-01,8.130461E-01,1.831627E+04,1.106320E+04,6.193544E-01,9.679912E-01,1.221121E+04,7.642762E+03,4.129147E-01,6.687152E-01 
13:10:00,0.000000E+00,4.436563E+04,0.000000E+00,3.881425E+00,0.000000E+00,5.570373E+04,0.000000E+00,4.873641E+00,0.000000E+00,5.781339E+05,0.000000E+00,5.058216E+01,3.519476E+04,5.955451E+04,1.190153E+00,5.210560E+00,9.793542E+03,1.237068E+04,3.311620E-01,1.082384E+00,6.591385E+03,8.210392E+03,2.228829E-01,7.183767E-01,9.544368E+03,1.043595E+04,3.227363E-01,9.131086E-01,6.573150E+03,7.269389E+03,2.222663E-01,6.360453E-01,1.159538E+05,1.352912E+05,3.920903E+00,1.183742E+01,7.627588E+04,9.163118E+04,2.579215E+00,8.017336E+00,1.145205E+05,1.090665E+05,3.872435E+00,9.542927E+00,7.812620E+04,7.573974E+04,2.641782E+00,6.626955E+00,1.841043E+04,1.377759E+04,6.225384E-01,1.205483E+00,1.195304E+04,9.286829E+03,4.041849E-01,8.125583E-01,1.831102E+04,1.110996E+04,6.191768E-01,9.720826E-01,1.220783E+04,7.703316E+03,4.128005E-01,6.740133E-01 
13:15:00,0.000000E+00,4.437388E+04,0.000000E+00,3.882147E+00,0.000000E+00,5.571291E+04,0.000000E+00,4.874444E+00,0.000000E+00,5.782510E+05,0.000000E+00,5.059241E+01,3.515317E+04,5.972886E+04,1.188746E+00,5.225814E+00,9.793392E+03,1.234163E+04,3.311569E-01,1.079842E+00,6.591290E+03,8.210430E+03,2.228797E-01,7.183801E-01,9.544221E+03,1.045593E+04,3.227313E-01,9.148564E-01,6.573055E+03,7.317961E+03,2.222631E-01,6.402952E-01,1.159524E+05,1.351702E+05,3.920853E+00,1.182683E+01,7.627492E+04,9.143710E+04,2.579182E+00,8.000355E+00,1.145190E+05,1.093098E+05,3.872384E+00,9.564212E+00,7.812523E+04,7.638153E+04,2.641750E+00,6.683110E+00,1.840528E+04,1.378854E+04,6.223643E-01,1.206441E+00,1.194972E+04,9.281779E+03,4.040724E-01,8.121165E-01,1.830585E+04,1.115594E+04,6.190021E-01,9.761052E-01,1.220451E+04,7.784827E+03,4.126881E-01,6.811453E-01 
13:20:00,0.000000E+00,4.438216E+04,0.000000E+00,3.882871E+00,0.000000E+00,5.572205E+04,0.000000E+00,4.875243E+00,0.000000E+00,5.783676E+05,0.000000E+00,5.060261E+01,3.511216E+04,5.990429E+04,1.187359E+00,5.241162E+00,9.793243E+03,1.230797E+04,3.311519E-01,1.076897E+00,6.591195E+03,8.210209E+03,2.228765E-01,7.183607E-01,9.544074E+03,1.047503E+04,3.227264E-01,9.165271E-01,6.572960E+03,7.393374E+03,2.222599E-01,6.468940E-01,1.159509E+05,1.349925E+05,3.920802E+00,1.181128E+01,7.627395E+04,9.124704E+04,2.579150E+00,7.983727E+00,1.145175E+05,1.095434E+05,3.872334E+00,9.584650E+00,7.812426E+04,7.727922E+04,2.641717E+00,6.761660E+00,1.840021E+04,1.379389E+04,6.221929E-01,1.206908E+00,1.194644E+04,9.277117E+03,4.039616E-01,8.117087E-01,1.830076E+04,1.120107E+04,6.188300E-01,9.800538E-01,1.220124E+04,7.891534E+03,4.125775E-01,6.904822E-01 
13:25:00,0.000000E+00,4.439048E+04,0.000000E+00,3.883599E+00,0.000000E+00,5.573125E+04,0.000000E+00,4.876048E+00,0.000000E+00,5.784849E+05,0.000000E+00,5.061287E+01,3.507172E+04,6.008076E+04,1.185992E+00,5.256601E+00,9.793094E+03,1.227022E+04,3.311468E-01,1.073594E+00,6.591100E+03,8.209638E+03,2.228732E-01,7.183108E-01,9.543927E+03,1.049322E+04,3.227214E-01,9.181193E-01,6.572865E+03,7.499643E+03,2.222566E-01,6.561928E-01,1.159494E+05,1.347626E+05,3.920752E+00,1.179116E+01,7.627299E+04,9.105876E+04,2.579117E+00,7.967253E+00,1.145160E+05,1.097672E+05,3.872283E+00,9.604224E+00,7.812330E+04,7.847397E+04,2.641684E+00,6.866202E+00,1.839522E+04,1.379401E+04,6.220242E-01,1.206918E+00,1.194322E+04,9.272730E+03,4.038526E-01,8.113249E-01,1.829575E+04,1.124532E+04,6.186606E-01,9.839252E-01,1.219802E+04,8.027471E+03,4.124686E-01,7.023768E-01 
13:30:00,0.000000E+00,4.439883E+04,0.000000E+00,3.884329E+00,0.000000E+00,5.574066E+04,0.000000E+00,4.876872E+00,0.000000E+00,5.786040E+05,0.000000E+00,5.062329E+01,3.503184E+04,6.025826E+04,1.184643E+00,5.272132E+00,9.792945E+03,1.222899E+04,3.311418E-01,1.069986E+00,6.591005E+03,8.208630E+03,2.228700E-01,7.182226E-01,9.543781E+03,1.051051E+04,3.227165E-01,9.196318E-01,6.572770E+03,7.639808E+03,2.222534E-01,6.684576E-01,1.159479E+05,1.344858E+05,3.920702E+00,1.176694E+01,7.627203E+04,9.087247E+04,2.579085E+00,7.950955E+00,1.145145E+05,1.099808E+05,3.872233E+00,9.622921E+00,7.812233E+04,7.999413E+04,2.641652E+00,6.999220E+00,1.839031E+04,1.378945E+04,6.218580E-01,1.206519E+00,1.194004E+04,9.268502E+03,4.037452E-01,8.109549E-01,1.829082E+04,1.128865E+04,6.184939E-01,9.877166E-01,1.219485E+04,8.195371E+03,4.123614E-01,7.170683E-01 
13:35:00,0.000000E+00,4.440724E+04,0.000000E+00,3.885065E+00,0.000000E+00,5.575043E+04,0.000000E+00,4.877726E+00,0.000000E+00,5.787262E+05,0.000000E+00,5.063398E+01,3.499252E+04,6.043683E+04,1.183314E+00,5.287754E+00,9.792796E+03,1.218552E+04,3.311367E-01,1.066183E+00,6.590911E+03,8.207584E+03,2.228668E-01,7.181311E-01,9.543634E+03,1.052757E+04,3.227115E-01,9.211246E-01,6.572676E+03,7.816255E+03,2.222502E-01,6.838973E-01,1.159464E+05,1.341751E+05,3.920651E+00,1.173975E+01,7.627106E+04,9.069140E+04,2.579052E+00,7.935112E+00,1.145130E+05,1.101916E+05,3.872183E+00,9.641358E+00,7.812137E+04,8.186232E+04,2.641619E+00,7.162690E+00,1.838547E+04,1.378126E+04,6.216945E-01,1.205802E+00,1.193692E+04,9.264822E+03,4.036396E-01,8.106330E-01,1.828597E+04,1.133177E+04,6.183298E-01,9.914889E-01,1.219173E+04,8.397438E+03,4.122560E-01,7.347494E-01 
13:40:00,0.000000E+00,4.441571E+04,0.000000E+00,3.885806E+00,0.000000E+00,5.576069E+04,0.000000E+00,4.878624E+00,0.000000E+00,5.788527E+05,0.000000E+00,5.064505E+01,3.495374E+04,6.061593E+04,1.182002E+00,5.303424E+00,9.792647E+03,1.214072E+04,3.311317E-01,1.062262E+00,6.590816E+03,8.206446E+03,2.228636E-01,7.180315E-01,9.543488E+03,1.054442E+04,3.227066E-01,9.225988E-01,6.572581E+03,8.029931E+03,2.222470E-01,7.025946E-01,1.159449E+05,1.338386E+05,3.920601E+00,1.171031E+01,7.627010E+04,9.051534E+04,2.579020E+00,7.919708E+00,1.145115E+05,1.103996E+05,3.872132E+00,9.659561E+00,7.812040E+04,8.408553E+04,2.641586E+00,7.357226E+00,1.838071E+04,1.377028E+04,6.215335E-01,1.204842E+00,1.193384E+04,9.261614E+03,4.035356E-01,8.103523E-01,1.828119E+04,1.137463E+04,6.181682E-01,9.952394E-01,1.218866E+04,8.634261E+03,4.121521E-01,7.554718E-01 
13:45:00,0.000000E+00,4.442425E+04,0.000000E+00,3.886553E+00,0.000000E+00,5.577158E+04,0.000000E+00,4.879577E+00,0.000000E+00,5.789848E+05,0.000000E+00,5.065661E+01,3.491550E+04,6.079581E+04,1.180709E+00,5.319162E+00,9.792499E+03,1.209533E+04,3.311267E-01,1.058291E+00,6.590722E+03,8.205231E+03,2.228605E-01,7.179252E-01,9.543342E+03,1.056107E+04,3.227016E-01,9.240557E-01,6.572487E+03,8.280736E+03,2.222439E-01,7.245406E-01,1.159434E+05,1.334837E+05,3.920551E+00,1.167925E+01,7.626914E+04,9.034383E+04,2.578987E+00,7.904702E+00,1.145100E+05,1.106052E+05,3.872082E+00,9.677543E+00,7.811944E+04,8.666149E+04,2.641554E+00,7.582626E+00,1.837602E+04,1.375725E+04,6.213750E-01,1.203701E+00,1.193081E+04,9.258735E+03,4.034332E-01,8.101005E-01,1.827648E+04,1.141727E+04,6.180091E-01,9.989695E-01,1.218564E+04,8.905663E+03,4.120499E-01,7.792197E-01 
13:50:00,0.000000E+00,4.443288E+04,0.000000E+00,3.887308E+00,0.000000E+00,5.578325E+04,0.000000E+00,4.880598E+00,0.000000E+00,5.791238E+05,0.000000E+00,5.066877E+01,3.487779E+04,6.097666E+04,1.179434E+00,5.334985E+00,9.792351E+03,1.205014E+04,3.311217E-01,1.054337E+00,6.590627E+03,8.203830E+03,2.228573E-01,7.178026E-01,9.543196E+03,1.057754E+04,3.226967E-01,9.254966E-01,6.572392E+03,8.567570E+03,2.222407E-01,7.496391E-01,1.159419E+05,1.331177E+05,3.920501E+00,1.164723E+01,7.626818E+04,9.017616E+04,2.578955E+00,7.890032E+00,1.145086E+05,1.108083E+05,3.872032E+00,9.695315E+00,7.811848E+04,8.958397E+04,2.641521E+00,7.838347E+00,1.837141E+04,1.374290E+04,6.212189E-01,1.202445E+00,1.192783E+04,9.256312E+03,4.033324E-01,8.098885E-01,1.827185E+04,1.145968E+04,6.178524E-01,1.002680E+00,1.218266E+04,9.210987E+03,4.119492E-01,8.059357E-01 
13:55:00,0.000000E+00,4.444162E+04,0.000000E+00,3.888073E+00,0.000000E+00,5.579579E+04,0.000000E+00,4.881695E+00,0.000000E+00,5.792705E+05,0.000000E+00,5.068160E+01,3.484059E+04,6.115851E+04,1.178176E+00,5.350895E+00,9.792203E+03,1.200596E+04,3.311167E-01,1.050471E+00,6.590533E+03,8.202294E+03,2.228541E-01,7.176682E-01,9.543050E+03,1.059383E+04,3.226917E-01,9.269216E-01,6.572298E+03,8.888313E+03,2.222375E-01,7.777045E-01,1.159405E+05,1.327483E+05,3.920451E+00,1.161491E+01,7.626722E+04,9.001202E+04,2.578922E+00,7.875671E+00,1.145071E+05,1.110090E+05,3.871981E+00,9.712877E+00,7.811752E+04,9.282920E+04,2.641489E+00,8.122306E+00,1.836686E+04,1.372798E+04,6.210653E-01,1.201140E+00,1.192490E+04,9.254110E+03,4.032332E-01,8.096958E-01,1.826729E+04,1.150187E+04,6.176982E-01,1.006372E+00,1.217973E+04,9.547848E+03,4.118502E-01,8.354111E-01 
14:00:00,0.000000E+00,4.445048E+04,0.000000E+00,3.888848E+00,0.000000E+00,5.580928E+04,0.000000E+00,4.882875E+00,0.000000E+00,5.794257E+05,0.000000E+00,5.069518E+01,3.480390E+04,6.134137E+04,1.176935E+00,5.366894E+00,9.792055E+03,1.196355E+04,3.311117E-01,1.046760E+00,6.590439E+03,8.200565E+03,2.228509E-01,7.175169E-01,9.542904E+03,1.060993E+04,3.226868E-01,9.283302E-01,6.572204E+03,9.239810E+03,2.222343E-01,8.084607E-01,1.159390E+05,1.323829E+05,3.920401E+00,1.158293E+01,7.626627E+04,8.985061E+04,2.578890E+00,7.861549E+00,1.145056E+05,1.112073E+05,3.871931E+00,9.730224E+00,7.811656E+04,9.636766E+04,2.641456E+00,8.431921E+00,1.836239E+04,1.371316E+04,6.209140E-01,1.199843E+00,1.192201E+04,9.252256E+03,4.031355E-01,8.095337E-01,1.826280E+04,1.154382E+04,6.175463E-01,1.010042E+00,1.217685E+04,9.913363E+03,4.117526E-01,8.673934E-01 
14:05:00,0.000000E+00,4.445946E+04,0.000000E+00,3.889634E+00,0.000000E+00,5.582376E+04,0.000000E+00,4.884142E+00,0.000000E+00,5.795897E+05,0.000000E+00,5.070953E+01,3.476772E+04,6.152522E+04,1.175712E+00,5.382979E+00,9.791907E+03,1.192256E+04,3.311067E-01,1.043174E+00,6.590345E+03,8.197871E+03,2.228477E-01,7.172812E-01,9.542759E+03,1.062471E+04,3.226819E-01,9.296234E-01,6.572110E+03,9.617216E+03,2.222311E-01,8.414836E-01,1.159375E+05,1.320153E+05,3.920351E+00,1.155077E+01,7.626531E+04,8.968551E+04,2.578858E+00,7.847104E+00,1.145041E+05,1.113914E+05,3.871881E+00,9.746333E+00,7.811560E+04,1.001534E+05,2.641424E+00,8.763171E+00,1.835798E+04,1.369793E+04,6.207650E-01,1.198510E+00,1.191916E+04,9.249841E+03,4.030393E-01,8.093224E-01,1.825838E+04,1.158429E+04,6.173968E-01,1.013583E+00,1.217401E+04,1.030297E+04,4.116566E-01,9.014838E-01 
14:10:00,0.000000E+00,4.446860E+04,0.000000E+00,3.890433E+00,0.000000E+00,5.583923E+04,0.000000E+00,4.885496E+00,0.000000E+00,5.797625E+05,0.000000E+00,5.072465E+01,3.473203E+04,6.170999E+04,1.174505E+00,5.399145E+00,9.791760E+03,1.188358E+04,3.311017E-01,1.039763E+00,6.590252E+03,8.194033E+03,2.228446E-01,7.169454E-01,9.542613E+03,1.063804E+04,3.226770E-01,9.307894E-01,6.572017E+03,1.001580E+04,2.222280E-01,8.763590E-01,1.159360E+05,1.316515E+05,3.920301E+00,1.151894E+01,7.626435E+04,8.951287E+04,2.578825E+00,7.831999E+00,1.145026E+05,1.115597E+05,3.871831E+00,9.761057E+00,7.811464E+04,1.041420E+05,2.641392E+00,9.112163E+00,1.835365E+04,1.368275E+04,6.206183E-01,1.197182E+00,1.191636E+04,9.246707E+03,4.029446E-01,8.090482E-01,1.825402E+04,1.162313E+04,6.172496E-01,1.016981E+00,1.217121E+04,1.071229E+04,4.115620E-01,9.372985E-01 
14:15:00,0.000000E+00,4.447789E+04,0.000000E+00,3.891246E+00,0.000000E+00,5.585566E+04,0.000000E+00,4.886933E+00,0.000000E+00,5.799439E+05,0.000000E+00,5.074052E+01,3.469682E+04,6.189554E+04,1.173314E+00,5.415378E+00,9.791613E+03,1.184714E+04,3.310968E-01,1.036575E+00,6.590158E+03,8.188980E+03,2.228414E-01,7.165032E-01,9.542468E+03,1.064985E+04,3.226721E-01,9.318233E-01,6.571923E+03,1.043005E+04,2.222248E-01,9.126049E-01,1.159345E+05,1.312967E+05,3.920251E+00,1.148789E+01,7.626340E+04,8.933326E+04,2.578793E+00,7.816284E+00,1.145011E+05,1.117115E+05,3.871781E+00,9.774342E+00,7.811369E+04,1.082847E+05,2.641359E+00,9.474644E+00,1.834937E+04,1.366815E+04,6.204738E-01,1.195904E+00,1.191361E+04,9.242865E+03,4.028513E-01,8.087120E-01,1.824974E+04,1.166026E+04,6.171046E-01,1.020229E+00,1.216846E+04,1.113658E+04,4.114689E-01,9.744225E-01 
