Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
14:20:00,0.000000E+00,4.448735E+04,0.000000E+00,3.892073E+00,0.000000E+00,5.587297E+04,0.000000E+00,4.888448E+00,0.000000E+00,5.801330E+05,0.000000E+00,5.075707E+01,3.466209E+04,6.208170E+04,1.172140E+00,5.431666E+00,9.791466E+03,1.181378E+04,3.310918E-01,1.033656E+00,6.590064E+03,8.182750E+03,2.228382E-01,7.159581E-01,9.542323E+03,1.066010E+04,3.226672E-01,9.327194E-01,6.571829E+03,1.085414E+04,2.222216E-01,9.497121E-01,1.159331E+05,1.309558E+05,3.920201E+00,1.145807E+01,7.626245E+04,8.914501E+04,2.578761E+00,7.799813E+00,1.144997E+05,1.118462E+05,3.871731E+00,9.786127E+00,7.811273E+04,1.125310E+05,2.641327E+00,9.846176E+00,1.834517E+04,1.365461E+04,6.203316E-01,1.194720E+00,1.191089E+04,9.238068E+03,4.027595E-01,8.082923E-01,1.824551E+04,1.169560E+04,6.169618E-01,1.023322E+00,1.216574E+04,1.157091E+04,4.113773E-01,1.012424E+00 
14:25:00,0.000000E+00,4.449698E+04,0.000000E+00,3.892916E+00,0.000000E+00,5.589109E+04,0.000000E+00,4.890033E+00,0.000000E+00,5.803292E+05,0.000000E+00,5.077423E+01,3.462783E+04,6.226830E+04,1.170981E+00,5.447991E+00,9.791320E+03,1.178394E+04,3.310868E-01,1.031045E+00,6.589971E+03,8.175229E+03,2.228351E-01,7.153000E-01,9.542178E+03,1.066870E+04,3.226623E-01,9.334721E-01,6.571736E+03,1.128243E+04,2.222185E-01,9.871852E-01,1.159316E+05,1.306332E+05,3.920151E+00,1.142984E+01,7.626149E+04,8.894874E+04,2.578728E+00,7.782641E+00,1.144982E+05,1.119632E+05,3.871681E+00,9.796358E+00,7.811177E+04,1.168309E+05,2.641295E+00,1.022240E+01,1.834102E+04,1.364257E+04,6.201914E-01,1.193666E+00,1.190822E+04,9.232440E+03,4.026691E-01,8.077998E-01,1.824136E+04,1.172907E+04,6.168212E-01,1.026250E+00,1.216308E+04,1.201040E+04,4.112870E-01,1.050878E+00 
14:30:00,0.000000E+00,4.450681E+04,0.000000E+00,3.893776E+00,0.000000E+00,5.590989E+04,0.000000E+00,4.891678E+00,0.000000E+00,5.805313E+05,0.000000E+00,5.079192E+01,3.459403E+04,6.245510E+04,1.169838E+00,5.464335E+00,9.791173E+03,1.175799E+04,3.310819E-01,1.028775E+00,6.589878E+03,8.166412E+03,2.228319E-01,7.145285E-01,9.542034E+03,1.067560E+04,3.226574E-01,9.340756E-01,6.571643E+03,1.170944E+04,2.222153E-01,1.024547E+00,1.159301E+05,1.303325E+05,3.920101E+00,1.140354E+01,7.626054E+04,8.874305E+04,2.578696E+00,7.764643E+00,1.144967E+05,1.120617E+05,3.871631E+00,9.804974E+00,7.811082E+04,1.211362E+05,2.641262E+00,1.059909E+01,1.833694E+04,1.363235E+04,6.200535E-01,1.192773E+00,1.190558E+04,9.225746E+03,4.025800E-01,8.072141E-01,1.823726E+04,1.176059E+04,6.166827E-01,1.029008E+00,1.216045E+04,1.245038E+04,4.111981E-01,1.089373E+00 
14:35:00,0.000000E+00,4.451683E+04,0.000000E+00,3.894652E+00,0.000000E+00,5.592926E+04,0.000000E+00,4.893373E+00,0.000000E+00,5.807384E+05,0.000000E+00,5.081003E+01,3.456069E+04,6.264189E+04,1.168711E+00,5.480677E+00,9.791027E+03,1.173729E+04,3.310769E-01,1.026964E+00,6.589785E+03,8.157018E+03,2.228288E-01,7.137065E-01,9.541889E+03,1.068185E+04,3.226525E-01,9.346220E-01,6.571550E+03,1.213105E+04,2.222122E-01,1.061434E+00,1.159286E+05,1.300681E+05,3.920051E+00,1.138041E+01,7.625959E+04,8.853468E+04,2.578664E+00,7.746412E+00,1.144952E+05,1.121526E+05,3.871581E+00,9.812930E+00,7.810987E+04,1.254116E+05,2.641230E+00,1.097316E+01,1.833292E+04,1.362542E+04,6.199176E-01,1.192166E+00,1.190299E+04,9.218804E+03,4.024923E-01,8.066067E-01,1.823323E+04,1.179130E+04,6.165463E-01,1.031694E+00,1.215786E+04,1.288745E+04,4.111106E-01,1.127614E+00 
14:40:00,0.000000E+00,4.452704E+04,0.000000E+00,3.895546E+00,0.000000E+00,5.594908E+04,0.000000E+00,4.895107E+00,0.000000E+00,5.809492E+05,0.000000E+00,5.082848E+01,3.452779E+04,6.282845E+04,1.167598E+00,5.497000E+00,9.790881E+03,1.172202E+04,3.310720E-01,1.025628E+00,6.589692E+03,8.147182E+03,2.228256E-01,7.128459E-01,9.541745E+03,1.068749E+04,3.226476E-01,9.351157E-01,6.571457E+03,1.254281E+04,2.222090E-01,1.097460E+00,1.159272E+05,1.298427E+05,3.920001E+00,1.136069E+01,7.625864E+04,8.832546E+04,2.578632E+00,7.728106E+00,1.144937E+05,1.122368E+05,3.871531E+00,9.820296E+00,7.810891E+04,1.296186E+05,2.641198E+00,1.134124E+01,1.832897E+04,1.362204E+04,6.197837E-01,1.191870E+00,1.190044E+04,9.211680E+03,4.024060E-01,8.059833E-01,1.822925E+04,1.182122E+04,6.164120E-01,1.034312E+00,1.215531E+04,1.331790E+04,4.110243E-01,1.165275E+00 
14:45:00,0.000000E+00,4.453745E+04,0.000000E+00,3.896457E+00,0.000000E+00,5.596923E+04,0.000000E+00,4.896869E+00,0.000000E+00,5.811628E+05,0.000000E+00,5.084717E+01,3.449533E+04,6.301457E+04,1.166501E+00,5.513283E+00,9.790736E+03,1.171218E+04,3.310671E-01,1.024768E+00,6.589599E+03,8.136876E+03,2.228225E-01,7.119441E-01,9.541601E+03,1.069250E+04,3.226428E-01,9.355536E-01,6.571364E+03,1.294139E+04,2.222059E-01,1.132333E+00,1.159257E+05,1.296568E+05,3.919952E+00,1.134442E+01,7.625769E+04,8.811520E+04,2.578600E+00,7.709709E+00,1.144923E+05,1.123140E+05,3.871481E+00,9.827051E+00,7.810796E+04,1.337258E+05,2.641166E+00,1.170059E+01,1.832507E+04,1.362226E+04,6.196519E-01,1.191890E+00,1.189792E+04,9.204351E+03,4.023209E-01,8.053421E-01,1.822534E+04,1.185033E+04,6.162797E-01,1.036859E+00,1.215280E+04,1.373866E+04,4.109394E-01,1.202088E+00 
14:50:00,0.000000E+00,4.454806E+04,0.000000E+00,3.897385E+00,0.000000E+00,5.598958E+04,0.000000E+00,4.898651E+00,0.000000E+00,5.813781E+05,0.000000E+00,5.086601E+01,3.446331E+04,6.320004E+04,1.165418E+00,5.529511E+00,9.790590E+03,1.170762E+04,3.310622E-01,1.024369E+00,6.589506E+03,8.126087E+03,2.228193E-01,7.110001E-01,9.541457E+03,1.069684E+04,3.226379E-01,9.359334E-01,6.571271E+03,1.332422E+04,2.222027E-01,1.165827E+00,1.159242E+05,1.295093E+05,3.919902E+00,1.133152E+01,7.625674E+04,8.790368E+04,2.578568E+00,7.691202E+00,1.144908E+05,1.123839E+05,3.871431E+00,9.833168E+00,7.810701E+04,1.377074E+05,2.641134E+00,1.204895E+01,1.832123E+04,1.362601E+04,6.195220E-01,1.192218E+00,1.189544E+04,9.196796E+03,4.022371E-01,8.046810E-01,1.822149E+04,1.187858E+04,6.161493E-01,1.039330E+00,1.215032E+04,1.414718E+04,4.108558E-01,1.237830E+00 
14:55:00,0.000000E+00,4.455887E+04,0.000000E+00,3.898331E+00,0.000000E+00,5.601004E+04,0.000000E+00,4.900440E+00,0.000000E+00,5.815942E+05,0.000000E+00,5.088491E+01,3.443171E+04,6.338469E+04,1.164349E+00,5.545666E+00,9.790445E+03,1.170885E+04,3.310573E-01,1.024477E+00,6.589413E+03,8.111516E+03,2.228162E-01,7.097251E-01,9.541313E+03,1.069572E+04,3.226330E-01,9.358352E-01,6.571178E+03,1.370103E+04,2.221996E-01,1.198795E+00,1.159228E+05,1.294064E+05,3.919852E+00,1.132251E+01,7.625579E+04,8.765805E+04,2.578536E+00,7.669711E+00,1.144893E+05,1.123996E+05,3.871381E+00,9.834538E+00,7.810606E+04,1.416565E+05,2.641101E+00,1.239446E+01,1.831744E+04,1.363388E+04,6.193941E-01,1.192907E+00,1.189300E+04,9.185755E+03,4.021546E-01,8.037150E-01,1.821769E+04,1.190129E+04,6.160210E-01,1.041318E+00,1.214789E+04,1.455269E+04,4.107735E-01,1.273309E+00 
15:00:00,0.000000E+00,4.456987E+04,0.000000E+00,3.899293E+00,0.000000E+00,5.603049E+04,0.000000E+00,4.902230E+00,0.000000E+00,5.818102E+05,0.000000E+00,5.090381E+01,3.440053E+04,6.356833E+04,1.163295E+00,5.561732E+00,9.790300E+03,1.171445E+04,3.310524E-01,1.024967E+00,6.589321E+03,8.095311E+03,2.228131E-01,7.083072E-01,9.541170E+03,1.069219E+04,3.226282E-01,9.355264E-01,6.571086E+03,1.406361E+04,2.221965E-01,1.230516E+00,1.159213E+05,1.293353E+05,3.919803E+00,1.131630E+01,7.625484E+04,8.739940E+04,2.578504E+00,7.647079E+00,1.144878E+05,1.123904E+05,3.871331E+00,9.833735E+00,7.810511E+04,1.454942E+05,2.641069E+00,1.273022E+01,1.831372E+04,1.364465E+04,6.192681E-01,1.193850E+00,1.189060E+04,9.173265E+03,4.020734E-01,8.026221E-01,1.821395E+04,1.192130E+04,6.158945E-01,1.043068E+00,1.214549E+04,1.494741E+04,4.106923E-01,1.307843E+00 
15:05:00,0.000000E+00,4.458106E+04,0.000000E+00,3.900272E+00,0.000000E+00,5.605086E+04,0.000000E+00,4.904012E+00,0.000000E+00,5.820252E+05,0.000000E+00,5.092262E+01,3.436977E+04,6.375079E+04,1.162255E+00,5.577696E+00,9.790155E+03,1.172193E+04,3.310475E-01,1.025622E+00,6.589228E+03,8.077124E+03,2.228100E-01,7.067159E-01,9.541026E+03,1.068575E+04,3.226233E-01,9.349632E-01,6.570993E+03,1.440769E+04,2.221934E-01,1.260621E+00,1.159198E+05,1.292717E+05,3.919753E+00,1.131074E+01,7.625389E+04,8.712344E+04,2.578472E+00,7.622934E+00,1.144864E+05,1.123509E+05,3.871282E+00,9.830273E+00,7.810416E+04,1.491728E+05,2.641037E+00,1.305206E+01,1.831004E+04,1.365587E+04,6.191439E-01,1.194831E+00,1.188823E+04,9.158925E+03,4.019933E-01,8.013674E-01,1.821027E+04,1.193810E+04,6.157699E-01,1.044538E+00,1.214313E+04,1.532684E+04,4.106124E-01,1.341040E+00 
15:10:00,0.000000E+00,4.459243E+04,0.000000E+00,3.901267E+00,0.000000E+00,5.607101E+04,0.000000E+00,4.905775E+00,0.000000E+00,5.822382E+05,0.000000E+00,5.094126E+01,3.433941E+04,6.393186E+04,1.161228E+00,5.593537E+00,9.790011E+03,1.173014E+04,3.310426E-01,1.026341E+00,6.589136E+03,8.057102E+03,2.228068E-01,7.049639E-01,9.540883E+03,1.067659E+04,3.226185E-01,9.341612E-01,6.570901E+03,1.473293E+04,2.221902E-01,1.289076E+00,1.159184E+05,1.292053E+05,3.919704E+00,1.130492E+01,7.625295E+04,8.683145E+04,2.578440E+00,7.597386E+00,1.144849E+05,1.122825E+05,3.871232E+00,9.824283E+00,7.810321E+04,1.526894E+05,2.641005E+00,1.335973E+01,1.830643E+04,1.366651E+04,6.190216E-01,1.195762E+00,1.188590E+04,9.142829E+03,4.019145E-01,7.999590E-01,1.820664E+04,1.195179E+04,6.156472E-01,1.045735E+00,1.214080E+04,1.568997E+04,4.105337E-01,1.372810E+00 
15:15:00,0.000000E+00,4.460397E+04,0.000000E+00,3.902276E+00,0.000000E+00,5.609081E+04,0.000000E+00,4.907507E+00,0.000000E+00,5.824477E+05,0.000000E+00,5.095959E+01,3.430945E+04,6.411084E+04,1.160215E+00,5.609197E+00,9.789866E+03,1.173780E+04,3.310377E-01,1.027011E+00,6.589044E+03,8.035314E+03,2.228037E-01,7.030575E-01,9.540740E+03,1.066476E+04,3.226136E-01,9.331263E-01,6.570809E+03,1.503945E+04,2.221871E-01,1.315893E+00,1.159169E+05,1.291250E+05,3.919654E+00,1.129790E+01,7.625200E+04,8.652406E+04,2.578408E+00,7.570490E+00,1.144834E+05,1.121857E+05,3.871182E+00,9.815817E+00,7.810227E+04,1.560426E+05,2.640973E+00,1.365310E+01,1.830287E+04,1.367546E+04,6.189011E-01,1.196545E+00,1.188360E+04,9.125001E+03,4.018368E-01,7.983991E-01,1.820306E+04,1.196236E+04,6.155263E-01,1.046660E+00,1.213851E+04,1.603691E+04,4.104562E-01,1.403164E+00 
15:20:00,0.000000E+00,4.461566E+04,0.000000E+00,3.903299E+00,0.000000E+00,5.611014E+04,0.000000E+00,4.909199E+00,0.000000E+00,5.826528E+05,0.000000E+00,5.097753E+01,3.427988E+04,6.428769E+04,1.159215E+00,5.624669E+00,9.789722E+03,1.174345E+04,3.310328E-01,1.027506E+00,6.588952E+03,8.011781E+03,2.228006E-01,7.009984E-01,9.540597E+03,1.065029E+04,3.226088E-01,9.318597E-01,6.570717E+03,1.532799E+04,2.221840E-01,1.341137E+00,1.159154E+05,1.290184E+05,3.919605E+00,1.128857E+01,7.625106E+04,8.620128E+04,2.578376E+00,7.542248E+00,1.144820E+05,1.120607E+05,3.871132E+00,9.804879E+00,7.810132E+04,1.592372E+05,2.640941E+00,1.393260E+01,1.829935E+04,1.368151E+04,6.187824E-01,1.197075E+00,1.188134E+04,9.105439E+03,4.017603E-01,7.966875E-01,1.819954E+04,1.196981E+04,6.154072E-01,1.047312E+00,1.213625E+04,1.636810E+04,4.103798E-01,1.432140E+00 
15:25:00,0.000000E+00,4.462751E+04,0.000000E+00,3.904336E+00,0.000000E+00,5.612892E+04,0.000000E+00,4.910841E+00,0.000000E+00,5.828524E+05,0.000000E+00,5.099500E+01,3.425071E+04,6.446229E+04,1.158228E+00,5.639945E+00,9.789578E+03,1.174464E+04,3.310279E-01,1.027610E+00,6.588860E+03,7.989808E+03,2.227975E-01,6.990758E-01,9.540454E+03,1.063793E+04,3.226040E-01,9.307788E-01,6.570625E+03,1.558800E+04,2.221809E-01,1.363885E+00,1.159140E+05,1.288634E+05,3.919555E+00,1.127502E+01,7.625011E+04,8.589569E+04,2.578344E+00,7.515510E+00,1.144805E+05,1.119541E+05,3.871083E+00,9.795549E+00,7.810037E+04,1.621693E+05,2.640909E+00,1.418913E+01,1.829590E+04,1.368253E+04,6.186655E-01,1.197164E+00,1.187911E+04,9.087369E+03,4.016849E-01,7.951064E-01,1.819607E+04,1.197876E+04,6.152898E-01,1.048095E+00,1.213402E+04,1.667321E+04,4.103046E-01,1.458834E+00 
15:30:00,0.000000E+00,4.463950E+04,0.000000E+00,3.905385E+00,0.000000E+00,5.614701E+04,0.000000E+00,4.912424E+00,0.000000E+00,5.830456E+05,0.000000E+00,5.101189E+01,3.422191E+04,6.463442E+04,1.157255E+00,5.655004E+00,9.789434E+03,1.174059E+04,3.310231E-01,1.027255E+00,6.588768E+03,7.967255E+03,2.227944E-01,6.971025E-01,9.540312E+03,1.062462E+04,3.225992E-01,9.296134E-01,6.570533E+03,1.582770E+04,2.221778E-01,1.384856E+00,1.159125E+05,1.286541E+05,3.919506E+00,1.125670E+01,7.624917E+04,8.558601E+04,2.578312E+00,7.488414E+00,1.144790E+05,1.118361E+05,3.871033E+00,9.785219E+00,7.809943E+04,1.649135E+05,2.640877E+00,1.442922E+01,1.829249E+04,1.367793E+04,6.185503E-01,1.196761E+00,1.187691E+04,9.068720E+03,4.016106E-01,7.934746E-01,1.819265E+04,1.198632E+04,6.151742E-01,1.048756E+00,1.213183E+04,1.695951E+04,4.102305E-01,1.483883E+00 
15:35:00,0.000000E+00,4.465161E+04,0.000000E+00,3.906444E+00,0.000000E+00,5.616434E+04,0.000000E+00,4.913940E+00,0.000000E+00,5.832312E+05,0.000000E+00,5.102814E+01,3.419349E+04,6.480387E+04,1.156293E+00,5.669830E+00,9.789291E+03,1.173136E+04,3.310182E-01,1.026448E+00,6.588677E+03,7.944473E+03,2.227913E-01,6.951092E-01,9.540169E+03,1.061080E+04,3.225943E-01,9.284048E-01,6.570442E+03,1.605210E+04,2.221747E-01,1.404489E+00,1.159111E+05,1.283900E+05,3.919457E+00,1.123359E+01,7.624823E+04,8.527626E+04,2.578280E+00,7.461313E+00,1.144776E+05,1.117117E+05,3.870984E+00,9.774339E+00,7.809849E+04,1.675208E+05,2.640845E+00,1.465732E+01,1.828913E+04,1.366772E+04,6.184367E-01,1.195868E+00,1.187475E+04,9.049849E+03,4.015374E-01,7.918235E-01,1.818928E+04,1.199292E+04,6.150603E-01,1.049333E+00,1.212967E+04,1.723174E+04,4.101574E-01,1.507700E+00 
15:40:00,0.000000E+00,4.466384E+04,0.000000E+00,3.907514E+00,0.000000E+00,5.618084E+04,0.000000E+00,4.915384E+00,0.000000E+00,5.834089E+05,0.000000E+00,5.104368E+01,3.416544E+04,6.497047E+04,1.155345E+00,5.684406E+00,9.789148E+03,1.171539E+04,3.310134E-01,1.025050E+00,6.588585E+03,7.921319E+03,2.227882E-01,6.930833E-01,9.540027E+03,1.059629E+04,3.225895E-01,9.271344E-01,6.570350E+03,1.626282E+04,2.221716E-01,1.422924E+00,1.159096E+05,1.280663E+05,3.919407E+00,1.120527E+01,7.624729E+04,8.496495E+04,2.578248E+00,7.434075E+00,1.144761E+05,1.115792E+05,3.870934E+00,9.762744E+00,7.809754E+04,1.700015E+05,2.640813E+00,1.487436E+01,1.828582E+04,1.365150E+04,6.183249E-01,1.194449E+00,1.187262E+04,9.030624E+03,4.014654E-01,7.901414E-01,1.818596E+04,1.199840E+04,6.149480E-01,1.049813E+00,1.212754E+04,1.749157E+04,4.100855E-01,1.530432E+00 
15:45:00,0.000000E+00,4.467617E+04,0.000000E+00,3.908593E+00,0.000000E+00,5.619650E+04,0.000000E+00,4.916754E+00,0.000000E+00,5.835785E+05,0.000000E+00,5.105852E+01,3.413775E+04,6.513454E+04,1.154409E+00,5.698760E+00,9.789005E+03,1.169163E+04,3.310085E-01,1.022971E+00,6.588494E+03,7.897723E+03,2.227851E-01,6.910187E-01,9.539885E+03,1.058096E+04,3.225847E-01,9.257938E-01,6.570259E+03,1.646140E+04,2.221685E-01,1.440298E+00,1.159082E+05,1.276713E+05,3.919358E+00,1.117071E+01,7.624635E+04,8.465120E+04,2.578216E+00,7.406623E+00,1.144746E+05,1.114375E+05,3.870884E+00,9.750349E+00,7.809660E+04,1.723683E+05,2.640781E+00,1.508143E+01,1.828256E+04,1.362820E+04,6.182146E-01,1.192410E+00,1.187052E+04,9.010977E+03,4.013943E-01,7.884224E-01,1.818269E+04,1.200270E+04,6.148374E-01,1.050189E+00,1.212545E+04,1.773992E+04,4.100146E-01,1.552160E+00 
15:50:00,0.000000E+00,4.468860E+04,0.000000E+00,3.909680E+00,0.000000E+00,5.621128E+04,0.000000E+00,4.918047E+00,0.000000E+00,5.837396E+05,0.000000E+00,5.107261E+01,3.411042E+04,6.529577E+04,1.153485E+00,5.712866E+00,9.788862E+03,1.165902E+04,3.310037E-01,1.020118E+00,6.588402E+03,7.873663E+03,2.227820E-01,6.889136E-01,9.539743E+03,1.056480E+04,3.225799E-01,9.243791E-01,6.570167E+03,1.664891E+04,2.221654E-01,1.456703E+00,1.159067E+05,1.271959E+05,3.919309E+00,1.112910E+01,7.624541E+04,8.433474E+04,2.578185E+00,7.378934E+00,1.144732E+05,1.112863E+05,3.870835E+00,9.737116E+00,7.809566E+04,1.746294E+05,2.640750E+00,1.527926E+01,1.827935E+04,1.359690E+04,6.181060E-01,1.189671E+00,1.186845E+04,8.990868E+03,4.013243E-01,7.866629E-01,1.817947E+04,1.200574E+04,6.147284E-01,1.050455E+00,1.212338E+04,1.797752E+04,4.099448E-01,1.572948E+00 
15:55:00,0.000000E+00,4.470109E+04,0.000000E+00,3.910773E+00,0.000000E+00,5.622514E+04,0.000000E+00,4.919260E+00,0.000000E+00,5.838919E+05,0.000000E+00,5.108593E+01,3.408345E+04,6.545394E+04,1.152572E+00,5.726704E+00,9.788719E+03,1.161696E+04,3.309989E-01,1.016438E+00,6.588311E+03,7.849123E+03,2.227789E-01,6.867665E-01,9.539601E+03,1.054775E+04,3.225751E-01,9.228876E-01,6.570076E+03,1.682616E+04,2.221623E-01,1.472210E+00,1.159052E+05,1.266350E+05,3.919260E+00,1.108003E+01,7.624447E+04,8.401537E+04,2.578153E+00,7.350992E+00,1.144717E+05,1.111252E+05,3.870786E+00,9.723023E+00,7.809472E+04,1.767904E+05,2.640718E+00,1.546833E+01,1.827619E+04,1.355710E+04,6.179990E-01,1.186188E+00,1.186641E+04,8.970261E+03,4.012554E-01,7.848599E-01,1.817629E+04,1.200748E+04,6.146210E-01,1.050607E+00,1.212135E+04,1.820489E+04,4.098759E-01,1.592841E+00 
16:00:00,0.000000E+00,4.471364E+04,0.000000E+00,3.911871E+00,0.000000E+00,5.623806E+04,0.000000E+00,4.920390E+00,0.000000E+00,5.840351E+05,0.000000E+00,5.109847E+01,3.405682E+04,6.560889E+04,1.151672E+00,5.740261E+00,9.788576E+03,1.156545E+04,3.309941E-01,1.011930E+00,6.588220E+03,7.824090E+03,2.227759E-01,6.845762E-01,9.539460E+03,1.052980E+04,3.225703E-01,9.213172E-01,6.569985E+03,1.699369E+04,2.221593E-01,1.486868E+00,1.159038E+05,1.259891E+05,3.919211E+00,1.102352E+01,7.624353E+04,8.369289E+04,2.578121E+00,7.322776E+00,1.144702E+05,1.109541E+05,3.870736E+00,9.708048E+00,7.809378E+04,1.788550E+05,2.640686E+00,1.564896E+01,1.827307E+04,1.350882E+04,6.178935E-01,1.181964E+00,1.186440E+04,8.949127E+03,4.011874E-01,7.830108E-01,1.817316E+04,1.200788E+04,6.145151E-01,1.050643E+00,1.211934E+04,1.842237E+04,4.098081E-01,1.611868E+00 
16:05:00,0.000000E+00,4.472624E+04,0.000000E+00,3.912973E+00,0.000000E+00,5.625003E+04,0.000000E+00,4.921437E+00,0.000000E+00,5.841691E+05,0.000000E+00,5.111019E+01,3.403054E+04,6.576053E+04,1.150783E+00,5.753527E+00,9.788434E+03,1.150480E+04,3.309893E-01,1.006623E+00,6.588129E+03,7.798240E+03,2.227728E-01,6.823145E-01,9.539318E+03,1.051047E+04,3.225656E-01,9.196256E-01,6.569894E+03,1.715137E+04,2.221562E-01,1.500663E+00,1.159023E+05,1.252652E+05,3.919161E+00,1.096017E+01,7.624259E+04,8.336390E+04,2.578089E+00,7.293991E+00,1.144688E+05,1.107679E+05,3.870687E+00,9.691756E+00,7.809283E+04,1.808199E+05,2.640654E+00,1.582087E+01,1.826999E+04,1.345273E+04,6.177895E-01,1.177056E+00,1.186242E+04,8.927114E+03,4.011205E-01,7.810847E-01,1.817007E+04,1.200643E+04,6.144108E-01,1.050515E+00,1.211737E+04,1.862963E+04,4.097413E-01,1.630001E+00 
16:10:00,0.000000E+00,4.473886E+04,0.000000E+00,3.914078E+00,0.000000E+00,5.626101E+04,0.000000E+00,4.922398E+00,0.000000E+00,5.842938E+05,0.000000E+00,5.112110E+01,3.400460E+04,6.590872E+04,1.149906E+00,5.766492E+00,9.788292E+03,1.143688E+04,3.309845E-01,1.000680E+00,6.588038E+03,7.771547E+03,2.227697E-01,6.799789E-01,9.539177E+03,1.048971E+04,3.225608E-01,9.178089E-01,6.569803E+03,1.729912E+04,2.221531E-01,1.513589E+00,1.159009E+05,1.244720E+05,3.919112E+00,1.089076E+01,7.624165E+04,8.302796E+04,2.578058E+00,7.264598E+00,1.144673E+05,1.105661E+05,3.870637E+00,9.674096E+00,7.809190E+04,1.826830E+05,2.640622E+00,1.598387E+01,1.826696E+04,1.338961E+04,6.176871E-01,1.171533E+00,1.186047E+04,8.904165E+03,4.010545E-01,7.790768E-01,1.816703E+04,1.200304E+04,6.143080E-01,1.050218E+00,1.211542E+04,1.882641E+04,4.096755E-01,1.647218E+00 
16:15:00,0.000000E+00,4.475150E+04,0.000000E+00,3.915183E+00,0.000000E+00,5.627101E+04,0.000000E+00,4.923272E+00,0.000000E+00,5.844089E+05,0.000000E+00,5.113117E+01,3.397898E+04,6.605336E+04,1.149040E+00,5.779147E+00,9.788150E+03,1.136430E+04,3.309797E-01,9.943295E-01,6.587948E+03,7.743991E+03,2.227666E-01,6.775679E-01,9.539036E+03,1.046748E+04,3.225560E-01,9.158641E-01,6.569713E+03,1.743656E+04,2.221501E-01,1.525614E+00,1.158994E+05,1.236362E+05,3.919063E+00,1.081764E+01,7.624071E+04,8.268481E+04,2.578026E+00,7.234574E+00,1.144659E+05,1.103482E+05,3.870588E+00,9.655038E+00,7.809096E+04,1.844395E+05,2.640591E+00,1.613755E+01,1.826398E+04,1.332202E+04,6.175861E-01,1.165618E+00,1.185855E+04,8.880246E+03,4.009895E-01,7.769840E-01,1.816404E+04,1.199766E+04,6.142067E-01,1.049748E+00,1.211350E+04,1.901225E+04,4.096106E-01,1.663478E+00 
16:20:00,0.000000E+00,4.476413E+04,0.000000E+00,3.916289E+00,0.000000E+00,5.628001E+04,0.000000E+00,4.924060E+00,0.000000E+00,5.845142E+05,0.000000E+00,5.114038E+01,3.395370E+04,6.619433E+04,1.148185E+00,5.791481E+00,9.788009E+03,1.128609E+04,3.309749E-01,9.874860E-01,6.587857E+03,7.711823E+03,2.227636E-01,6.747533E-01,9.538895E+03,1.043865E+04,3.225512E-01,9.133418E-01,6.569622E+03,1.756952E+04,2.221470E-01,1.537247E+00,1.158980E+05,1.227461E+05,3.919014E+00,1.073975E+01,7.623978E+04,8.229771E+04,2.577994E+00,7.200704E+00,1.144644E+05,1.100643E+05,3.870539E+00,9.630193E+00,7.809002E+04,1.861443E+05,2.640559E+00,1.628670E+01,1.826103E+04,1.324864E+04,6.174866E-01,1.159198E+00,1.185665E+04,8.851662E+03,4.009254E-01,7.744830E-01,1.816109E+04,1.198523E+04,6.141069E-01,1.048660E+00,1.211161E+04,1.919258E+04,4.095467E-01,1.679254E+00 
16:25:00,0.000000E+00,4.477676E+04,0.000000E+00,3.917393E+00,0.000000E+00,5.628794E+04,0.000000E+00,4.924754E+00,0.000000E+00,5.846091E+05,0.000000E+00,5.114869E+01,3.392874E+04,6.633147E+04,1.147341E+00,5.803478E+00,9.787867E+03,1.120974E+04,3.309701E-01,9.808051E-01,6.587766E+03,7.677334E+03,2.227605E-01,6.717356E-01,9.538754E+03,1.040984E+04,3.225465E-01,9.108207E-01,6.569532E+03,1.769330E+04,2.221439E-01,1.548077E+00,1.158965E+05,1.218712E+05,3.918965E+00,1.066320E+01,7.623884E+04,8.188839E+04,2.577963E+00,7.164891E+00,1.144629E+05,1.097777E+05,3.870489E+00,9.605113E+00,7.808908E+04,1.877531E+05,2.640527E+00,1.642746E+01,1.825813E+04,1.317632E+04,6.173885E-01,1.152870E+00,1.185478E+04,8.820558E+03,4.008622E-01,7.717615E-01,1.815817E+04,1.197205E+04,6.140085E-01,1.047507E+00,1.210974E+04,1.936305E+04,4.094836E-01,1.694169E+00 
16:30:00,0.000000E+00,4.478935E+04,0.000000E+00,3.918495E+00,0.000000E+00,5.629482E+04,0.000000E+00,4.925356E+00,0.000000E+00,5.846936E+05,0.000000E+00,5.115608E+01,3.390409E+04,6.646466E+04,1.146507E+00,5.815132E+00,9.787726E+03,1.113835E+04,3.309653E-01,9.745591E-01,6.587676E+03,7.641372E+03,2.227575E-01,6.685890E-01,9.538613E+03,1.038481E+04,3.225417E-01,9.086303E-01,6.569441E+03,1.780551E+04,2.221409E-01,1.557894E+00,1.158951E+05,1.210422E+05,3.918916E+00,1.059067E+01,7.623791E+04,8.146555E+04,2.577931E+00,7.127893E+00,1.144615E+05,1.095240E+05,3.870440E+00,9.582920E+00,7.808814E+04,1.892408E+05,2.640496E+00,1.655761E+01,1.825527E+04,1.310809E+04,6.172919E-01,1.146901E+00,1.185294E+04,8.787819E+03,4.008000E-01,7.688969E-01,1.815531E+04,1.196170E+04,6.139115E-01,1.046601E+00,1.210791E+04,1.952115E+04,4.094215E-01,1.708001E+00 
16:35:00,0.000000E+00,4.480190E+04,0.000000E+00,3.919592E+00,0.000000E+00,5.630076E+04,0.000000E+00,4.925875E+00,0.000000E+00,5.847687E+05,0.000000E+00,5.116264E+01,3.387976E+04,6.659393E+04,1.145684E+00,5.826441E+00,9.787585E+03,1.107344E+04,3.309605E-01,9.688799E-01,6.587586E+03,7.604358E+03,2.227544E-01,6.653504E-01,9.538473E+03,1.036648E+04,3.225370E-01,9.070271E-01,6.569351E+03,1.790477E+04,2.221378E-01,1.566578E+00,1.158936E+05,1.202736E+05,3.918867E+00,1.052342E+01,7.623697E+04,8.103345E+04,2.577899E+00,7.090086E+00,1.144600E+05,1.093269E+05,3.870391E+00,9.565675E+00,7.808721E+04,1.905932E+05,2.640464E+00,1.667594E+01,1.825246E+04,1.304540E+04,6.171966E-01,1.141415E+00,1.185113E+04,8.753870E+03,4.007387E-01,7.659265E-01,1.815248E+04,1.195717E+04,6.138158E-01,1.046204E+00,1.210610E+04,1.966549E+04,4.093603E-01,1.720629E+00 
16:40:00,0.000000E+00,4.481439E+04,0.000000E+00,3.920685E+00,0.000000E+00,5.630607E+04,0.000000E+00,4.926340E+00,0.000000E+00,5.848373E+05,0.000000E+00,5.116865E+01,3.385654E+04,6.671948E+04,1.144899E+00,5.837426E+00,9.787448E+03,1.101520E+04,3.309559E-01,9.637839E-01,6.587498E+03,7.566401E+03,2.227515E-01,6.620292E-01,9.538337E+03,1.035469E+04,3.225324E-01,9.059955E-01,6.569264E+03,1.797749E+04,2.221349E-01,1.572940E+00,1.158922E+05,1.195675E+05,3.918820E+00,1.046163E+01,7.623607E+04,8.059315E+04,2.577869E+00,7.051562E+00,1.144586E+05,1.091954E+05,3.870343E+00,9.554165E+00,7.808630E+04,1.916699E+05,2.640433E+00,1.677014E+01,1.824976E+04,1.298844E+04,6.171055E-01,1.136432E+00,1.184939E+04,8.718818E+03,4.006800E-01,7.628596E-01,1.814977E+04,1.195837E+04,6.137244E-01,1.046310E+00,1.210437E+04,1.978201E+04,4.093018E-01,1.730824E+00 
16:45:00,0.000000E+00,4.482681E+04,0.000000E+00,3.921772E+00,0.000000E+00,5.631199E+04,0.000000E+00,4.926857E+00,0.000000E+00,5.849118E+05,0.000000E+00,5.117517E+01,3.383349E+04,6.684251E+04,1.144120E+00,5.848189E+00,9.787313E+03,1.096259E+04,3.309514E-01,9.591811E-01,6.587412E+03,7.527570E+03,2.227485E-01,6.586317E-01,9.538203E+03,1.034955E+04,3.225278E-01,9.055455E-01,6.569177E+03,1.801979E+04,2.221319E-01,1.576640E+00,1.158908E+05,1.189146E+05,3.918773E+00,1.040451E+01,7.623517E+04,8.014524E+04,2.577838E+00,7.012372E+00,1.144572E+05,1.091288E+05,3.870296E+00,9.548342E+00,7.808540E+04,1.924310E+05,2.640403E+00,1.683672E+01,1.824710E+04,1.293633E+04,6.170154E-01,1.131872E+00,1.184768E+04,8.682715E+03,4.006220E-01,7.597007E-01,1.814710E+04,1.196556E+04,6.136340E-01,1.046939E+00,1.210266E+04,1.986676E+04,4.092440E-01,1.738238E+00 
16:50:00,0.000000E+00,4.483914E+04,0.000000E+00,3.922851E+00,0.000000E+00,5.632042E+04,0.000000E+00,4.927595E+00,0.000000E+00,5.850114E+05,0.000000E+00,5.118388E+01,3.381129E+04,6.696490E+04,1.143369E+00,5.858897E+00,9.787182E+03,1.091844E+04,3.309469E-01,9.553184E-01,6.587328E+03,7.491652E+03,2.227457E-01,6.554890E-01,9.538072E+03,1.035540E+04,3.225234E-01,9.060583E-01,6.569093E+03,1.802728E+04,2.221291E-01,1.577295E+00,1.158895E+05,1.183437E+05,3.918727E+00,1.035456E+01,7.623430E+04,7.972665E+04,2.577809E+00,6.975746E+00,1.144559E+05,1.091699E+05,3.870250E+00,9.551942E+00,7.808453E+04,1.928348E+05,2.640373E+00,1.687204E+01,1.824453E+04,1.289197E+04,6.169286E-01,1.127991E+00,1.184603E+04,8.649263E+03,4.005662E-01,7.567737E-01,1.814453E+04,1.198315E+04,6.135470E-01,1.048478E+00,1.210101E+04,1.991568E+04,4.091882E-01,1.742518E+00 
16:55:00,0.000000E+00,4.485137E+04,0.000000E+00,3.923921E+00,0.000000E+00,5.633344E+04,0.000000E+00,4.928734E+00,0.000000E+00,5.851569E+05,0.000000E+00,5.119661E+01,3.378913E+04,6.708871E+04,1.142619E+00,5.869729E+00,9.787052E+03,1.087681E+04,3.309425E-01,9.516762E-01,6.587245E+03,7.456378E+03,2.227429E-01,6.524027E-01,9.537942E+03,1.036402E+04,3.225190E-01,9.068125E-01,6.569010E+03,1.800579E+04,2.221263E-01,1.575414E+00,1.158881E+05,1.177993E+05,3.918681E+00,1.030693E+01,7.623342E+04,7.931569E+04,2.577779E+00,6.939790E+00,1.144545E+05,1.092403E+05,3.870204E+00,9.558107E+00,7.808365E+04,1.929359E+05,2.640344E+00,1.688088E+01,1.824198E+04,1.284990E+04,6.168425E-01,1.124310E+00,1.184439E+04,8.616308E+03,4.005108E-01,7.538903E-01,1.814197E+04,1.200340E+04,6.134605E-01,1.050250E+00,1.209937E+04,1.993416E+04,4.091329E-01,1.744133E+00 
17:00:00,0.000000E+00,4.486346E+04,0.000000E+00,3.924979E+00,0.000000E+00,5.635276E+04,0.000000E+00,4.930425E+00,0.000000E+00,5.853654E+05,0.000000E+00,5.121485E+01,3.376773E+04,6.721564E+04,1.141896E+00,5.880834E+00,9.786924E+03,1.083576E+04,3.309382E-01,9.480849E-01,6.587163E+03,7.420918E+03,2.227401E-01,6.493002E-01,9.537815E+03,1.036993E+04,3.225147E-01,9.073304E-01,6.568928E+03,1.795809E+04,2.221235E-01,1.571240E+00,1.158868E+05,1.172615E+05,3.918637E+00,1.025988E+01,7.623257E+04,7.890367E+04,2.577750E+00,6.903741E+00,1.144532E+05,1.092891E+05,3.870158E+00,9.562376E+00,7.808280E+04,1.927613E+05,2.640315E+00,1.686560E+01,1.823952E+04,1.280805E+04,6.167593E-01,1.120649E+00,1.184281E+04,8.582954E+03,4.004572E-01,7.509721E-01,1.813950E+04,1.202124E+04,6.133770E-01,1.051811E+00,1.209779E+04,1.992493E+04,4.090795E-01,1.743325E+00 
17:05:00,0.000000E+00,4.487539E+04,0.000000E+00,3.926022E+00,0.000000E+00,5.637965E+04,0.000000E+00,4.932778E+00,0.000000E+00,5.856499E+05,0.000000E+00,5.123974E+01,3.374724E+04,6.734692E+04,1.141203E+00,5.892320E+00,9.786802E+03,1.079438E+04,3.309341E-01,9.444644E-01,6.587085E+03,7.384862E+03,2.227375E-01,6.461455E-01,9.537693E+03,1.036853E+04,3.225106E-01,9.072074E-01,6.568850E+03,1.788551E+04,2.221209E-01,1.564888E+00,1.158855E+05,1.167211E+05,3.918593E+00,1.021260E+01,7.623175E+04,7.848633E+04,2.577723E+00,6.867225E+00,1.144519E+05,1.092775E+05,3.870115E+00,9.561362E+00,7.808197E+04,1.923227E+05,2.640287E+00,1.682721E+01,1.823717E+04,1.276548E+04,6.166796E-01,1.116925E+00,1.184129E+04,8.548761E+03,4.004060E-01,7.479804E-01,1.813714E+04,1.203215E+04,6.132971E-01,1.052766E+00,1.209628E+04,1.988915E+04,4.090284E-01,1.740193E+00 
17:10:00,0.000000E+00,4.488711E+04,0.000000E+00,3.927048E+00,0.000000E+00,5.641483E+04,0.000000E+00,4.935855E+00,0.000000E+00,5.860174E+05,0.000000E+00,5.127190E+01,3.372664E+04,6.748323E+04,1.140506E+00,5.904245E+00,9.786679E+03,1.075225E+04,3.309299E-01,9.407781E-01,6.587007E+03,7.348104E+03,2.227348E-01,6.429293E-01,9.537571E+03,1.035842E+04,3.225065E-01,9.063233E-01,6.568772E+03,1.780129E+04,2.221182E-01,1.557519E+00,1.158843E+05,1.161740E+05,3.918550E+00,1.016474E+01,7.623092E+04,7.806246E+04,2.577695E+00,6.830140E+00,1.144506E+05,1.091827E+05,3.870072E+00,9.553069E+00,7.808114E+04,1.917536E+05,2.640259E+00,1.677741E+01,1.823481E+04,1.272176E+04,6.166000E-01,1.113100E+00,1.183978E+04,8.513599E+03,4.003548E-01,7.449039E-01,1.813477E+04,1.203487E+04,6.132172E-01,1.053004E+00,1.209477E+04,1.984006E+04,4.089773E-01,1.735897E+00 
17:15:00,0.000000E+00,4.489858E+04,0.000000E+00,3.928051E+00,0.000000E+00,5.645778E+04,0.000000E+00,4.939613E+00,0.000000E+00,5.864629E+05,0.000000E+00,5.131088E+01,3.370676E+04,6.762395E+04,1.139834E+00,5.916557E+00,9.786560E+03,1.070906E+04,3.309259E-01,9.369993E-01,6.586930E+03,7.310569E+03,2.227322E-01,6.396452E-01,9.537452E+03,1.033820E+04,3.225025E-01,9.045542E-01,6.568695E+03,1.770873E+04,2.221157E-01,1.549419E+00,1.158830E+05,1.156174E+05,3.918508E+00,1.011604E+01,7.623011E+04,7.763132E+04,2.577667E+00,6.792417E+00,1.144493E+05,1.089937E+05,3.870029E+00,9.536535E+00,7.808034E+04,1.910837E+05,2.640232E+00,1.671879E+01,1.823254E+04,1.267659E+04,6.165232E-01,1.109148E+00,1.183831E+04,8.477385E+03,4.003054E-01,7.417353E-01,1.813250E+04,1.202791E+04,6.131401E-01,1.052395E+00,1.209331E+04,1.978083E+04,4.089280E-01,1.730714E+00 
17:20:00,0.000000E+00,4.490975E+04,0.000000E+00,3.929028E+00,0.000000E+00,5.650701E+04,0.000000E+00,4.943921E+00,0.000000E+00,5.869713E+05,0.000000E+00,5.135537E+01,3.368685E+04,6.776748E+04,1.139161E+00,5.929115E+00,9.786440E+03,1.066454E+04,3.309218E-01,9.331041E-01,6.586853E+03,7.272189E+03,2.227297E-01,6.362872E-01,9.537333E+03,1.030766E+04,3.224984E-01,9.018816E-01,6.568619E+03,1.760502E+04,2.221131E-01,1.540346E+00,1.158817E+05,1.150487E+05,3.918465E+00,1.006628E+01,7.622930E+04,7.719222E+04,2.577640E+00,6.753997E+00,1.144481E+05,1.087090E+05,3.869986E+00,9.511617E+00,7.807952E+04,1.902825E+05,2.640204E+00,1.664869E+01,1.823028E+04,1.262971E+04,6.164466E-01,1.105046E+00,1.183686E+04,8.440043E+03,4.002562E-01,7.384682E-01,1.813023E+04,1.201113E+04,6.130634E-01,1.050926E+00,1.209186E+04,1.970825E+04,4.088789E-01,1.724364E+00 
17:25:00,0.000000E+00,4.492057E+04,0.000000E+00,3.929975E+00,0.000000E+00,5.656071E+04,0.000000E+00,4.948619E+00,0.000000E+00,5.875246E+05,0.000000E+00,5.140377E+01,3.366767E+04,6.791188E+04,1.138512E+00,5.941749E+00,9.786323E+03,1.061846E+04,3.309179E-01,9.290724E-01,6.586778E+03,7.232908E+03,2.227271E-01,6.328502E-01,9.537216E+03,1.026784E+04,3.224945E-01,8.983969E-01,6.568544E+03,1.748738E+04,2.221105E-01,1.530052E+00,1.158805E+05,1.144656E+05,3.918424E+00,1.001526E+01,7.622850E+04,7.674456E+04,2.577613E+00,6.714830E+00,1.144468E+05,1.083390E+05,3.869944E+00,9.479239E+00,7.807872E+04,1.893184E+05,2.640177E+00,1.656433E+01,1.822810E+04,1.258088E+04,6.163730E-01,1.100773E+00,1.183546E+04,8.401511E+03,4.002088E-01,7.350967E-01,1.812804E+04,1.198543E+04,6.129894E-01,1.048677E+00,1.209046E+04,1.961918E+04,4.088317E-01,1.716570E+00 
17:30:00,0.000000E+00,4.493100E+04,0.000000E+00,3.930887E+00,0.000000E+00,5.661711E+04,0.000000E+00,4.953554E+00,0.000000E+00,5.881049E+05,0.000000E+00,5.145455E+01,3.364845E+04,6.805527E+04,1.137862E+00,5.954294E+00,9.786205E+03,1.057060E+04,3.309139E-01,9.248846E-01,6.586703E+03,7.192670E+03,2.227246E-01,6.293296E-01,9.537099E+03,1.022026E+04,3.224905E-01,8.942340E-01,6.568468E+03,1.735350E+04,2.221080E-01,1.518339E+00,1.158793E+05,1.138661E+05,3.918382E+00,9.962804E+00,7.622770E+04,7.628779E+04,2.577586E+00,6.674865E+00,1.144456E+05,1.078977E+05,3.869902E+00,9.440632E+00,7.807792E+04,1.881659E+05,2.640150E+00,1.646349E+01,1.822593E+04,1.252986E+04,6.162995E-01,1.096310E+00,1.183406E+04,8.361724E+03,4.001616E-01,7.316155E-01,1.812586E+04,1.195219E+04,6.129158E-01,1.045769E+00,1.208907E+04,1.951103E+04,4.087846E-01,1.707107E+00 
17:35:00,0.000000E+00,4.494100E+04,0.000000E+00,3.931762E+00,0.000000E+00,5.667461E+04,0.000000E+00,4.958586E+00,0.000000E+00,5.886963E+05,0.000000E+00,5.150630E+01,3.362904E+04,6.819594E+04,1.137206E+00,5.966601E+00,9.786085E+03,1.052119E+04,3.309098E-01,9.205619E-01,6.586626E+03,7.151727E+03,2.227220E-01,6.257472E-01,9.536978E+03,1.016734E+04,3.224864E-01,8.896029E-01,6.568391E+03,1.720171E+04,2.221054E-01,1.505058E+00,1.158780E+05,1.132527E+05,3.918339E+00,9.909136E+00,7.622688E+04,7.582452E+04,2.577558E+00,6.634330E+00,1.144443E+05,1.074080E+05,3.869859E+00,9.397774E+00,7.807710E+04,1.868064E+05,2.640122E+00,1.634454E+01,1.822375E+04,1.247694E+04,6.162258E-01,1.091680E+00,1.183266E+04,8.320943E+03,4.001142E-01,7.280474E-01,1.812367E+04,1.191362E+04,6.128418E-01,1.042394E+00,1.208767E+04,1.938195E+04,4.087373E-01,1.695814E+00 
17:40:00,0.000000E+00,4.495054E+04,0.000000E+00,3.932597E+00,0.000000E+00,5.673178E+04,0.000000E+00,4.963588E+00,0.000000E+00,5.892844E+05,0.000000E+00,5.155775E+01,3.360962E+04,6.833235E+04,1.136549E+00,5.978536E+00,9.785962E+03,1.047006E+04,3.309057E-01,9.160879E-01,6.586547E+03,7.110042E+03,2.227193E-01,6.220999E-01,9.536856E+03,1.011125E+04,3.224823E-01,8.846950E-01,6.568312E+03,1.703018E+04,2.221027E-01,1.490049E+00,1.158767E+05,1.126238E+05,3.918295E+00,9.854112E+00,7.622605E+04,7.535445E+04,2.577530E+00,6.593202E+00,1.144430E+05,1.068904E+05,3.869814E+00,9.352486E+00,7.807626E+04,1.852212E+05,2.640094E+00,1.620584E+01,1.822157E+04,1.242195E+04,6.161522E-01,1.086868E+00,1.183126E+04,8.279137E+03,4.000668E-01,7.243896E-01,1.812149E+04,1.187171E+04,6.127679E-01,1.038727E+00,1.208628E+04,1.923020E+04,4.086901E-01,1.682536E+00 
17:45:00,0.000000E+00,4.495960E+04,0.000000E+00,3.933389E+00,0.000000E+00,5.678734E+04,0.000000E+00,4.968449E+00,0.000000E+00,5.898565E+05,0.000000E+00,5.160780E+01,3.359028E+04,6.846314E+04,1.135895E+00,5.989979E+00,9.785837E+03,1.041701E+04,3.309014E-01,9.114462E-01,6.586467E+03,7.067571E+03,2.227166E-01,6.183839E-01,9.536731E+03,1.005423E+04,3.224781E-01,8.797056E-01,6.568232E+03,1.683720E+04,2.221000E-01,1.473164E+00,1.158754E+05,1.119775E+05,3.918251E+00,9.797564E+00,7.622520E+04,7.487715E+04,2.577501E+00,6.551440E+00,1.144417E+05,1.063643E+05,3.869770E+00,9.306456E+00,7.807541E+04,1.833943E+05,2.640065E+00,1.604600E+01,1.821941E+04,1.236468E+04,6.160790E-01,1.081857E+00,1.182987E+04,8.236258E+03,4.000198E-01,7.206378E-01,1.811932E+04,1.182854E+04,6.126945E-01,1.034949E+00,1.208489E+04,1.905396E+04,4.086432E-01,1.667116E+00 
17:50:00,0.000000E+00,4.496814E+04,0.000000E+00,3.934136E+00,0.000000E+00,5.684015E+04,0.000000E+00,4.973069E+00,0.000000E+00,5.904010E+05,0.000000E+00,5.165545E+01,3.357105E+04,6.858709E+04,1.135245E+00,6.000823E+00,9.785710E+03,1.036184E+04,3.308971E-01,9.066194E-01,6.586386E+03,7.024270E+03,2.227138E-01,6.145953E-01,9.536604E+03,9.998364E+03,3.224738E-01,8.748174E-01,6.568151E+03,1.662116E+04,2.220972E-01,1.454262E+00,1.158741E+05,1.113118E+05,3.918206E+00,9.739317E+00,7.622434E+04,7.439212E+04,2.577472E+00,6.509002E+00,1.144403E+05,1.058495E+05,3.869725E+00,9.261409E+00,7.807456E+04,1.813095E+05,2.640036E+00,1.586358E+01,1.821726E+04,1.230492E+04,6.160063E-01,1.076628E+00,1.182849E+04,8.192252E+03,3.999731E-01,7.167875E-01,1.811716E+04,1.178593E+04,6.126216E-01,1.031221E+00,1.208351E+04,1.885169E+04,4.085966E-01,1.649418E+00 
17:55:00,0.000000E+00,4.497617E+04,0.000000E+00,3.934839E+00,0.000000E+00,5.688918E+04,0.000000E+00,4.977360E+00,0.000000E+00,5.909079E+05,0.000000E+00,5.169979E+01,3.355197E+04,6.870316E+04,1.134600E+00,6.010978E+00,9.785582E+03,1.030437E+04,3.308928E-01,9.015906E-01,6.586304E+03,6.980094E+03,2.227111E-01,6.107300E-01,9.536477E+03,9.945739E+03,3.224695E-01,8.702128E-01,6.568069E+03,1.638125E+04,2.220945E-01,1.433270E+00,1.158727E+05,1.106246E+05,3.918160E+00,9.679190E+00,7.622348E+04,7.389882E+04,2.577443E+00,6.465841E+00,1.144390E+05,1.053645E+05,3.869679E+00,9.218970E+00,7.807369E+04,1.789594E+05,2.640007E+00,1.565796E+01,1.821512E+04,1.224248E+04,6.159342E-01,1.071165E+00,1.182712E+04,8.147064E+03,3.999268E-01,7.128338E-01,1.811502E+04,1.174566E+04,6.125492E-01,1.027697E+00,1.208215E+04,1.862267E+04,4.085504E-01,1.629380E+00 
18:00:00,0.000000E+00,4.498366E+04,0.000000E+00,3.935494E+00,0.000000E+00,5.693347E+04,0.000000E+00,4.981235E+00,0.000000E+00,5.913673E+05,0.000000E+00,5.173999E+01,3.353306E+04,6.881026E+04,1.133960E+00,6.020348E+00,9.785454E+03,1.024437E+04,3.308885E-01,8.963409E-01,6.586221E+03,6.934984E+03,2.227083E-01,6.067831E-01,9.536348E+03,9.897595E+03,3.224651E-01,8.660003E-01,6.567987E+03,1.611553E+04,2.220917E-01,1.410021E+00,1.158714E+05,1.099138E+05,3.918115E+00,9.616996E+00,7.622261E+04,7.339664E+04,2.577414E+00,6.421902E+00,1.144376E+05,1.049204E+05,3.869633E+00,9.180115E+00,7.807282E+04,1.763269E+05,2.639977E+00,1.542762E+01,1.821301E+04,1.217711E+04,6.158628E-01,1.065445E+00,1.182576E+04,8.100626E+03,3.998809E-01,7.087707E-01,1.811290E+04,1.170880E+04,6.124776E-01,1.024472E+00,1.208079E+04,1.836517E+04,4.085046E-01,1.606849E+00 
18:05:00,0.000000E+00,4.499060E+04,0.000000E+00,3.936101E+00,0.000000E+00,5.697210E+04,0.000000E+00,4.984614E+00,0.000000E+00,5.917699E+05,0.000000E+00,5.177521E+01,3.351431E+04,6.890737E+04,1.133326E+00,6.028844E+00,1.021872E+04,1.018055E+04,3.455395E-01,8.907571E-01,6.875066E+03,6.888154E+03,2.324757E-01,6.026857E-01,9.969617E+03,9.853674E+03,3.371163E-01,8.621574E-01,6.856831E+03,1.582153E+04,2.318591E-01,1.384297E+00,1.202194E+05,1.091658E+05,4.065146E+00,9.551549E+00,7.912131E+04,7.287737E+04,2.675435E+00,6.376468E+00,1.187856E+05,1.045130E+05,4.016664E+00,9.144467E+00,8.097150E+04,1.733886E+05,2.737998E+00,1.517053E+01,1.864768E+04,1.210743E+04,6.305618E-01,1.059349E+00,1.211559E+04,8.052097E+03,4.096819E-01,7.045246E-01,1.854757E+04,1.167485E+04,6.271764E-01,1.021502E+00,1.237062E+04,1.807683E+04,4.183057E-01,1.581621E+00 
18:10:00,0.000000E+00,4.499699E+04,0.000000E+00,3.936660E+00,0.000000E+00,5.700417E+04,0.000000E+00,4.987420E+00,0.000000E+00,5.921068E+05,0.000000E+00,5.180469E+01,3.353728E+04,6.899352E+04,1.134103E+00,6.036381E+00,1.065227E+04,1.011264E+04,3.602000E-01,8.848156E-01,7.164092E+03,6.839504E+03,2.422490E-01,5.984290E-01,1.040314E+04,9.814122E+03,3.517758E-01,8.586969E-01,7.145858E+03,1.549771E+04,2.416324E-01,1.355964E+00,1.245706E+05,1.083773E+05,4.212282E+00,9.482563E+00,8.202224E+04,7.233968E+04,2.773529E+00,6.329423E+00,1.231370E+05,1.041417E+05,4.163805E+00,9.111986E+00,8.387247E+04,1.701311E+05,2.836093E+00,1.488551E+01,1.908823E+04,1.203308E+04,6.454585E-01,1.052843E+00,1.240922E+04,8.001329E+03,4.196105E-01,7.000826E-01,1.898810E+04,1.164378E+04,6.420726E-01,1.018783E+00,1.266426E+04,1.775631E+04,4.282347E-01,1.553576E+00 
18:15:00,0.000000E+00,4.500282E+04,0.000000E+00,3.937170E+00,0.000000E+00,5.702879E+04,0.000000E+00,4.989574E+00,0.000000E+00,5.923689E+05,0.000000E+00,5.182762E+01,3.367818E+04,6.906772E+04,1.138868E+00,6.042872E+00,1.108649E+04,1.004041E+04,3.748824E-01,8.784955E-01,7.453519E+03,6.788947E+03,2.520353E-01,5.940055E-01,1.083725E+04,9.778440E+03,3.664543E-01,8.555750E-01,7.435286E+03,1.514371E+04,2.514188E-01,1.324991E+00,1.289282E+05,1.075460E+05,4.359622E+00,9.409822E+00,8.492758E+04,7.178261E+04,2.871765E+00,6.280681E+00,1.274953E+05,1.038020E+05,4.311170E+00,9.082265E+00,8.677793E+04,1.665530E+05,2.934333E+00,1.457245E+01,1.954479E+04,1.195379E+04,6.608945E-01,1.045905E+00,1.271319E+04,7.948220E+03,4.298874E-01,6.954358E-01,1.944466E+04,1.161495E+04,6.575085E-01,1.016261E+00,1.296826E+04,1.740347E+04,4.385124E-01,1.522705E+00 
18:20:00,0.000000E+00,4.500808E+04,0.000000E+00,3.937630E+00,0.000000E+00,5.704493E+04,0.000000E+00,4.990986E+00,0.000000E+00,5.925458E+05,0.000000E+00,5.184309E+01,3.396293E+04,6.912881E+04,1.148497E+00,6.048216E+00,1.152045E+04,9.963609E+03,3.895557E-01,8.717754E-01,7.742705E+03,6.736383E+03,2.618134E-01,5.894063E-01,1.127099E+04,9.743752E+03,3.811205E-01,8.525401E-01,7.724473E+03,1.476128E+04,2.611969E-01,1.291530E+00,1.332812E+05,1.066692E+05,4.506806E+00,9.333104E+00,8.782997E+04,7.120504E+04,2.969900E+00,6.230146E+00,1.318498E+05,1.034637E+05,4.458405E+00,9.052660E+00,8.968052E+04,1.626789E+05,3.032475E+00,1.423349E+01,2.001964E+04,1.186928E+04,6.769487E-01,1.038512E+00,1.302896E+04,7.892653E+03,4.405632E-01,6.905738E-01,1.991959E+04,1.158524E+04,6.735656E-01,1.013661E+00,1.328405E+04,1.702082E+04,4.491889E-01,1.489225E+00 
18:25:00,0.000000E+00,4.501277E+04,0.000000E+00,3.938041E+00,0.000000E+00,5.705136E+04,0.000000E+00,4.991547E+00,0.000000E+00,5.926248E+05,0.000000E+00,5.185000E+01,3.438067E+04,6.917539E+04,1.162623E+00,6.052291E+00,1.195564E+04,9.882027E+03,4.042672E-01,8.646372E-01,8.032652E+03,6.681707E+03,2.716149E-01,5.846223E-01,1.170589E+04,9.704964E+03,3.958222E-01,8.491465E-01,8.014422E+03,1.434702E+04,2.709985E-01,1.255284E+00,1.376443E+05,1.057448E+05,4.654294E+00,9.252224E+00,9.073893E+04,7.060591E+04,3.068232E+00,6.177724E+00,1.362147E+05,1.030741E+05,4.605954E+00,9.018576E+00,9.258974E+04,1.584772E+05,3.130814E+00,1.386585E+01,2.051293E+04,1.177934E+04,6.936205E-01,1.030642E+00,1.335665E+04,7.834508E+03,4.516383E-01,6.854864E-01,2.041308E+04,1.154942E+04,6.902444E-01,1.010527E+00,1.361177E+04,1.660516E+04,4.602648E-01,1.452857E+00 
18:30:00,0.000000E+00,4.501690E+04,0.000000E+00,3.938402E+00,0.000000E+00,5.704711E+04,0.000000E+00,4.991175E+00,0.000000E+00,5.925963E+05,0.000000E+00,5.184750E+01,3.491248E+04,6.920644E+04,1.180607E+00,6.055007E+00,1.239175E+04,9.795504E+03,4.190093E-01,8.570666E-01,8.323178E+03,6.624796E+03,2.814354E-01,5.796428E-01,1.214165E+04,9.660672E+03,4.105526E-01,8.452713E-01,8.304952E+03,1.389827E+04,2.808191E-01,1.216020E+00,1.420152E+05,1.047710E+05,4.802033E+00,9.167025E+00,9.365273E+04,6.998389E+04,3.166719E+00,6.123300E+00,1.405871E+05,1.026193E+05,4.753745E+00,8.978779E+00,9.550380E+04,1.539220E+05,3.229309E+00,1.346729E+01,2.102206E+04,1.168377E+04,7.108259E-01,1.022280E+00,1.369459E+04,7.773646E+03,4.630584E-01,6.801611E-01,2.092255E+04,1.150606E+04,7.074613E-01,1.006733E+00,1.394974E+04,1.615388E+04,4.716857E-01,1.413371E+00 
18:35:00,0.000000E+00,4.502046E+04,0.000000E+00,3.938713E+00,0.000000E+00,5.703148E+04,0.000000E+00,4.989808E+00,0.000000E+00,5.924531E+05,0.000000E+00,5.183497E+01,3.554168E+04,6.922119E+04,1.201884E+00,6.056297E+00,1.239527E+04,9.703232E+03,4.191222E-01,8.489930E-01,8.325276E+03,6.565018E+03,2.815021E-01,5.744124E-01,1.214478E+04,9.603082E+03,4.106524E-01,8.402323E-01,8.307053E+03,1.340170E+04,2.808859E-01,1.172573E+00,1.420436E+05,1.037410E+05,4.802919E+00,9.076897E+00,9.367120E+04,6.933313E+04,3.167294E+00,6.066361E+00,1.406165E+05,1.020243E+05,4.754667E+00,8.926725E+00,9.552249E+04,1.488844E+05,3.229890E+00,1.302652E+01,2.110797E+04,1.158183E+04,7.137183E-01,1.013360E+00,1.375010E+04,7.709470E+03,4.649271E-01,6.745460E-01,2.100893E+04,1.144780E+04,7.103694E-01,1.001636E+00,1.400529E+04,1.565412E+04,4.735554E-01,1.369644E+00 
18:40:00,0.000000E+00,4.502345E+04,0.000000E+00,3.938975E+00,0.000000E+00,5.700374E+04,0.000000E+00,4.987380E+00,0.000000E+00,5.921876E+05,0.000000E+00,5.181174E+01,3.621385E+04,6.921878E+04,1.224614E+00,6.056085E+00,1.239919E+04,9.606737E+03,4.192484E-01,8.405499E-01,8.327625E+03,6.503264E+03,2.815771E-01,5.690091E-01,1.214831E+04,9.534224E+03,4.107656E-01,8.342073E-01,8.309405E+03,1.286373E+04,2.809610E-01,1.125502E+00,1.420749E+05,1.026692E+05,4.803901E+00,8.983120E+00,9.369122E+04,6.866230E+04,3.167918E+00,6.007665E+00,1.406482E+05,1.013075E+05,4.755664E+00,8.864001E+00,9.554263E+04,1.434270E+05,3.230517E+00,1.254902E+01,2.119983E+04,1.147512E+04,7.168116E-01,1.004023E+00,1.380945E+04,7.642850E+03,4.669253E-01,6.687169E-01,2.110137E+04,1.137613E+04,7.134825E-01,9.953644E-01,1.406467E+04,1.511197E+04,4.755545E-01,1.322209E+00 
18:45:00,0.000000E+00,4.502588E+04,0.000000E+00,3.939187E+00,0.000000E+00,5.696324E+04,0.000000E+00,4.983836E+00,0.000000E+00,5.917935E+05,0.000000E+00,5.177726E+01,3.684299E+04,6.919848E+04,1.245890E+00,6.054308E+00,1.240304E+04,9.506822E+03,4.193724E-01,8.318076E-01,8.329947E+03,6.439873E+03,2.816513E-01,5.634626E-01,1.215183E+04,9.451825E+03,4.108788E-01,8.269975E-01,8.311731E+03,1.228720E+04,2.810354E-01,1.075059E+00,1.421053E+05,1.015638E+05,4.804857E+00,8.886399E+00,9.371022E+04,6.797480E+04,3.168512E+00,5.947512E+00,1.406781E+05,1.004529E+05,4.756604E+00,8.789228E+00,9.556164E+04,1.375789E+05,3.231110E+00,1.203735E+01,2.128615E+04,1.136435E+04,7.197188E-01,9.943313E-01,1.386522E+04,7.574131E+03,4.688034E-01,6.627043E-01,2.118836E+04,1.128955E+04,7.164125E-01,9.877889E-01,1.412046E+04,1.453027E+04,4.774331E-01,1.271313E+00 
18:50:00,0.000000E+00,4.502773E+04,0.000000E+00,3.939349E+00,0.000000E+00,5.690967E+04,0.000000E+00,4.979149E+00,0.000000E+00,5.912674E+05,0.000000E+00,5.173122E+01,3.739497E+04,6.915989E+04,1.264555E+00,6.050931E+00,1.240767E+04,9.404157E+03,4.195224E-01,8.228246E-01,8.332836E+03,6.375033E+03,2.817445E-01,5.577893E-01,1.215622E+04,9.353064E+03,4.110207E-01,8.183559E-01,8.314621E+03,1.167039E+04,2.811287E-01,1.021090E+00,1.421451E+05,1.004311E+05,4.806127E+00,8.787295E+00,9.373517E+04,6.727241E+04,3.169304E+00,5.886055E+00,1.407164E+05,9.942696E+04,4.757823E+00,8.699456E+00,9.558649E+04,1.313191E+05,3.231898E+00,1.148963E+01,2.136353E+04,1.125018E+04,7.223233E-01,9.843418E-01,1.391522E+04,7.503486E+03,4.704860E-01,6.565231E-01,2.126642E+04,1.118476E+04,7.190399E-01,9.786200E-01,1.417049E+04,1.390671E+04,4.791164E-01,1.216754E+00 
18:55:00,0.000000E+00,4.502901E+04,0.000000E+00,3.939461E+00,0.000000E+00,5.684303E+04,0.000000E+00,4.973317E+00,0.000000E+00,5.906093E+05,0.000000E+00,5.167363E+01,3.787503E+04,6.910290E+04,1.280789E+00,6.045944E+00,1.241152E+04,9.299825E+03,4.196491E-01,8.136959E-01,8.335249E+03,6.309186E+03,2.818237E-01,5.520280E-01,1.215989E+04,9.237274E+03,4.111417E-01,8.082242E-01,8.317037E+03,1.102351E+04,2.812080E-01,9.644900E-01,1.421791E+05,9.928173E+04,4.807235E+00,8.686726E+00,9.375626E+04,6.655940E+04,3.169989E+00,5.823669E+00,1.407484E+05,9.822824E+04,4.758864E+00,8.594568E+00,9.560741E+04,1.247463E+05,3.232576E+00,1.091454E+01,2.143103E+04,1.113367E+04,7.245991E-01,9.741479E-01,1.395882E+04,7.431344E+03,4.719557E-01,6.502109E-01,2.133455E+04,1.106169E+04,7.213371E-01,9.678514E-01,1.421410E+04,1.325098E+04,4.805868E-01,1.159381E+00 
19:00:00,0.000000E+00,4.502969E+04,0.000000E+00,3.939521E+00,0.000000E+00,5.676346E+04,0.000000E+00,4.966355E+00,0.000000E+00,5.898204E+05,0.000000E+00,5.160460E+01,3.829768E+04,6.902758E+04,1.295081E+00,6.039354E+00,1.241484E+04,9.195560E+03,4.197584E-01,8.045730E-01,8.337338E+03,6.243227E+03,2.818924E-01,5.462567E-01,1.216309E+04,9.103464E+03,4.112471E-01,7.965158E-01,8.319126E+03,1.036922E+04,2.812766E-01,9.072428E-01,1.422092E+05,9.813241E+04,4.808220E+00,8.586164E+00,9.377495E+04,6.584448E+04,3.170598E+00,5.761116E+00,1.407767E+05,9.684761E+04,4.759787E+00,8.473763E+00,9.562591E+04,1.180773E+05,3.233178E+00,1.033104E+01,2.149062E+04,1.101653E+04,7.266090E-01,9.638984E-01,1.399728E+04,7.358588E+03,4.732530E-01,6.438450E-01,2.139471E+04,1.091947E+04,7.233663E-01,9.554067E-01,1.425259E+04,1.258446E+04,4.818848E-01,1.101063E+00 
