Time,BASEMENT::Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT::Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM::Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID::Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
19:05:00,0.000000E+00,4.502977E+04,0.000000E+00,3.939528E+00,0.000000E+00,5.667183E+04,0.000000E+00,4.958338E+00,0.000000E+00,5.889093E+05,0.000000E+00,5.152488E+01,3.867569E+04,6.893472E+04,1.307864E+00,6.031228E+00,1.241772E+04,9.096383E+03,4.198535E-01,7.958953E-01,8.339157E+03,6.180321E+03,2.819522E-01,5.407527E-01,1.216589E+04,8.963600E+03,4.113393E-01,7.842777E-01,8.320946E+03,9.750457E+03,2.813365E-01,8.531033E-01,1.422360E+05,9.703268E+04,4.809098E+00,8.489941E+00,9.379164E+04,6.515910E+04,3.171143E+00,5.701148E+00,1.408020E+05,9.540270E+04,4.760616E+00,8.347332E+00,9.564245E+04,1.117322E+05,3.233718E+00,9.775869E+00,2.154403E+04,1.090382E+04,7.284109E-01,9.540369E-01,1.403175E+04,7.288415E+03,4.744158E-01,6.377052E-01,2.144863E+04,1.076991E+04,7.251856E-01,9.423201E-01,1.428707E+04,1.194892E+04,4.830481E-01,1.045456E+00 
19:10:00,0.000000E+00,4.502924E+04,0.000000E+00,3.939481E+00,0.000000E+00,5.657048E+04,0.000000E+00,4.949470E+00,0.000000E+00,5.878993E+05,0.000000E+00,5.143651E+01,3.901865E+04,6.882668E+04,1.319462E+00,6.021775E+00,1.242025E+04,9.003412E+03,4.199368E-01,7.877608E-01,8.340751E+03,6.121042E+03,2.820046E-01,5.355661E-01,1.216835E+04,8.821236E+03,4.114204E-01,7.718208E-01,8.322540E+03,9.189259E+03,2.813889E-01,8.040013E-01,1.422599E+05,9.599467E+04,4.809882E+00,8.399121E+00,9.380659E+04,6.450942E+04,3.171633E+00,5.644304E+00,1.408248E+05,9.393180E+04,4.761364E+00,8.218629E+00,9.565729E+04,1.059313E+05,3.234203E+00,9.268324E+00,2.159253E+04,1.079669E+04,7.300481E-01,9.446630E-01,1.406305E+04,7.221477E+03,4.754722E-01,6.318485E-01,2.149760E+04,1.061744E+04,7.268384E-01,9.289790E-01,1.431839E+04,1.136643E+04,4.841049E-01,9.944913E-01 
19:15:00,0.000000E+00,4.502808E+04,0.000000E+00,3.939379E+00,0.000000E+00,5.646309E+04,0.000000E+00,4.940073E+00,0.000000E+00,5.868270E+05,0.000000E+00,5.134268E+01,3.933339E+04,6.870725E+04,1.330105E+00,6.011325E+00,1.242248E+04,8.917787E+03,4.200104E-01,7.802691E-01,8.342160E+03,6.066041E+03,2.820510E-01,5.307538E-01,1.217054E+04,8.682672E+03,4.114924E-01,7.596965E-01,8.323950E+03,8.700381E+03,2.814353E-01,7.612274E-01,1.422813E+05,9.502954E+04,4.810587E+00,8.314678E+00,9.382005E+04,6.390186E+04,3.172074E+00,5.591146E+00,1.408455E+05,9.249130E+04,4.762043E+00,8.092587E+00,9.567066E+04,1.008203E+05,3.234642E+00,8.821140E+00,2.163707E+04,1.069638E+04,7.315515E-01,9.358868E-01,1.409179E+04,7.158434E+03,4.764423E-01,6.263326E-01,2.154256E+04,1.046778E+04,7.283560E-01,9.158848E-01,1.434714E+04,1.085192E+04,4.850754E-01,9.494756E-01 
19:20:00,0.000000E+00,4.502629E+04,0.000000E+00,3.939223E+00,0.000000E+00,5.635406E+04,0.000000E+00,4.930533E+00,0.000000E+00,5.857365E+05,0.000000E+00,5.124727E+01,3.962559E+04,6.858124E+04,1.339987E+00,6.000299E+00,1.242447E+04,8.840453E+03,4.200762E-01,7.735029E-01,8.343421E+03,6.015906E+03,2.820925E-01,5.263674E-01,1.217249E+04,8.554974E+03,4.115571E-01,7.485232E-01,8.325211E+03,8.295463E+03,2.814769E-01,7.258001E-01,1.423008E+05,9.414689E+04,4.811227E+00,8.237451E+00,9.383227E+04,6.334240E+04,3.172476E+00,5.542197E+00,1.408644E+05,9.115835E+04,4.762663E+00,7.975956E+00,9.568281E+04,9.651625E+04,3.235041E+00,8.444569E+00,2.167838E+04,1.060390E+04,7.329464E-01,9.277950E-01,1.411845E+04,7.099918E+03,4.773425E-01,6.212128E-01,2.158425E+04,1.032879E+04,7.297640E-01,9.037231E-01,1.437381E+04,1.041723E+04,4.859760E-01,9.114428E-01 
19:25:00,0.000000E+00,4.502389E+04,0.000000E+00,3.939013E+00,0.000000E+00,5.624768E+04,0.000000E+00,4.921226E+00,0.000000E+00,5.846706E+05,0.000000E+00,5.115400E+01,3.989853E+04,6.845309E+04,1.349216E+00,5.989086E+00,1.242627E+04,8.771665E+03,4.201358E-01,7.674845E-01,8.344559E+03,5.970823E+03,2.821301E-01,5.224229E-01,1.217427E+04,8.443956E+03,4.116156E-01,7.388094E-01,8.326349E+03,7.976272E+03,2.815145E-01,6.978739E-01,1.423185E+05,9.334942E+04,4.811811E+00,8.167679E+00,9.384345E+04,6.283301E+04,3.172845E+00,5.497630E+00,1.408817E+05,8.998728E+04,4.763234E+00,7.873491E+00,9.569394E+04,9.304074E+04,3.235408E+00,8.140495E+00,2.171693E+04,1.051952E+04,7.342483E-01,9.204126E-01,1.414333E+04,7.046135E+03,4.781829E-01,6.165072E-01,2.162316E+04,1.020597E+04,7.310778E-01,8.929772E-01,1.439870E+04,1.006476E+04,4.868166E-01,8.806051E-01 
19:30:00,0.000000E+00,4.502088E+04,0.000000E+00,3.938750E+00,0.000000E+00,5.614783E+04,0.000000E+00,4.912489E+00,0.000000E+00,5.836676E+05,0.000000E+00,5.106625E+01,4.015453E+04,6.832685E+04,1.357873E+00,5.978040E+00,1.242792E+04,8.710961E+03,4.201901E-01,7.621735E-01,8.345595E+03,5.930525E+03,2.821644E-01,5.188973E-01,1.217588E+04,8.352225E+03,4.116691E-01,7.307836E-01,8.327386E+03,7.731950E+03,2.815488E-01,6.764987E-01,1.423348E+05,9.263287E+04,4.812350E+00,8.104987E+00,9.385374E+04,6.237123E+04,3.173185E+00,5.457228E+00,1.408977E+05,8.900366E+04,4.763763E+00,7.787431E+00,9.570419E+04,9.029663E+04,3.235746E+00,7.900417E+00,2.175304E+04,1.044283E+04,7.354683E-01,9.137028E-01,1.416665E+04,6.996846E+03,4.789707E-01,6.121949E-01,2.165960E+04,1.010193E+04,7.323089E-01,8.838740E-01,1.442202E+04,9.785165E+03,4.876046E-01,8.561442E-01 
19:35:00,0.000000E+00,4.501730E+04,0.000000E+00,3.938436E+00,0.000000E+00,5.605729E+04,0.000000E+00,4.904567E+00,0.000000E+00,5.827556E+05,0.000000E+00,5.098645E+01,4.039560E+04,6.820553E+04,1.366025E+00,5.967425E+00,1.242942E+04,8.656229E+03,4.202401E-01,7.573851E-01,8.346547E+03,5.893661E+03,2.821959E-01,5.156721E-01,1.217737E+04,8.276655E+03,4.117183E-01,7.241719E-01,8.328338E+03,7.541933E+03,2.815803E-01,6.598751E-01,1.423499E+05,9.197613E+04,4.812850E+00,8.047530E+00,9.386329E+04,6.194355E+04,3.173501E+00,5.419810E+00,1.409125E+05,8.817622E+04,4.764255E+00,7.715038E+00,9.571371E+04,8.808624E+04,3.236061E+00,7.707038E+00,2.178700E+04,1.037169E+04,7.366157E-01,9.074789E-01,1.418859E+04,6.950684E+03,4.797118E-01,6.081561E-01,2.169387E+04,1.001342E+04,7.334666E-01,8.761306E-01,1.444396E+04,9.558923E+03,4.883458E-01,8.363512E-01 
19:40:00,0.000000E+00,4.501317E+04,0.000000E+00,3.938075E+00,0.000000E+00,5.597733E+04,0.000000E+00,4.897571E+00,0.000000E+00,5.819467E+05,0.000000E+00,5.091568E+01,4.062330E+04,6.809054E+04,1.373725E+00,5.957365E+00,1.243082E+04,8.605888E+03,4.202863E-01,7.529808E-01,8.347427E+03,5.859244E+03,2.822251E-01,5.126610E-01,1.217874E+04,8.211829E+03,4.117640E-01,7.185005E-01,8.329219E+03,7.385761E+03,2.816095E-01,6.462127E-01,1.423639E+05,9.136344E+04,4.813317E+00,7.993925E+00,9.387221E+04,6.154018E+04,3.173797E+00,5.384519E+00,1.409264E+05,8.745132E+04,4.764716E+00,7.651617E+00,9.572260E+04,8.620934E+04,3.236356E+00,7.542838E+00,2.181903E+04,1.030450E+04,7.376979E-01,9.016008E-01,1.420928E+04,6.906650E+03,4.804110E-01,6.043035E-01,2.172618E+04,9.934927E+03,7.345584E-01,8.692630E-01,1.446466E+04,9.366158E+03,4.890451E-01,8.194871E-01 
19:45:00,0.000000E+00,4.500855E+04,0.000000E+00,3.937671E+00,0.000000E+00,5.590770E+04,0.000000E+00,4.891480E+00,0.000000E+00,5.812384E+05,0.000000E+00,5.085371E+01,4.083897E+04,6.798177E+04,1.381018E+00,5.947848E+00,1.243211E+04,8.558967E+03,4.203294E-01,7.488758E-01,8.348246E+03,5.826707E+03,2.822523E-01,5.098144E-01,1.218002E+04,8.154066E+03,4.118065E-01,7.134471E-01,8.330038E+03,7.252309E+03,2.816367E-01,6.345381E-01,1.423772E+05,9.078526E+04,4.813756E+00,7.943341E+00,9.388059E+04,6.115557E+04,3.174075E+00,5.350870E+00,1.409395E+05,8.679289E+04,4.765151E+00,7.594013E+00,9.573095E+04,8.455820E+04,3.236634E+00,7.398388E+00,2.184931E+04,1.024031E+04,7.387211E-01,8.959842E-01,1.422885E+04,6.864188E+03,4.810723E-01,6.005885E-01,2.175673E+04,9.862724E+03,7.355907E-01,8.629462E-01,1.448423E+04,9.195803E+03,4.897066E-01,8.045836E-01 
19:50:00,0.000000E+00,4.500346E+04,0.000000E+00,3.937226E+00,0.000000E+00,5.584723E+04,0.000000E+00,4.886188E+00,0.000000E+00,5.806187E+05,0.000000E+00,5.079949E+01,4.104370E+04,6.787788E+04,1.387941E+00,5.938759E+00,1.243332E+04,8.514841E+03,4.203698E-01,7.450154E-01,8.349013E+03,5.795710E+03,2.822778E-01,5.071025E-01,1.218122E+04,8.101585E+03,4.118464E-01,7.088557E-01,8.330805E+03,7.136107E+03,2.816622E-01,6.243724E-01,1.423896E+05,9.023545E+04,4.814171E+00,7.895238E+00,9.388850E+04,6.078643E+04,3.174339E+00,5.318574E+00,1.409518E+05,8.618394E+04,4.765562E+00,7.540738E+00,9.573884E+04,8.307890E+04,3.236897E+00,7.268970E+00,2.187800E+04,1.017847E+04,7.396908E-01,8.905738E-01,1.424740E+04,6.822956E+03,4.816992E-01,5.969810E-01,2.178567E+04,9.795052E+03,7.365688E-01,8.570256E-01,1.450278E+04,9.042517E+03,4.903335E-01,7.911732E-01 
19:55:00,0.000000E+00,4.499796E+04,0.000000E+00,3.936745E+00,0.000000E+00,5.579467E+04,0.000000E+00,4.881591E+00,0.000000E+00,5.800753E+05,0.000000E+00,5.075195E+01,4.123845E+04,6.777777E+04,1.394527E+00,5.930000E+00,1.243447E+04,8.473089E+03,4.204078E-01,7.413625E-01,8.349734E+03,5.766035E+03,2.823019E-01,5.045062E-01,1.218235E+04,8.053410E+03,4.118840E-01,7.046412E-01,8.331526E+03,7.033879E+03,2.816863E-01,6.154292E-01,1.424014E+05,8.971001E+04,4.814566E+00,7.849268E+00,9.389601E+04,6.043073E+04,3.174590E+00,5.287453E+00,1.409636E+05,8.561559E+04,4.765953E+00,7.491014E+00,9.574633E+04,8.174017E+04,3.237147E+00,7.151849E+00,2.190524E+04,1.011860E+04,7.406114E-01,8.853356E-01,1.426501E+04,6.782757E+03,4.822945E-01,5.934640E-01,2.181314E+04,9.731011E+03,7.374973E-01,8.514229E-01,1.452039E+04,8.903131E+03,4.909288E-01,7.789787E-01 
20:00:00,0.000000E+00,4.499209E+04,0.000000E+00,3.936231E+00,0.000000E+00,5.574888E+04,0.000000E+00,4.877584E+00,0.000000E+00,5.795965E+05,0.000000E+00,5.071007E+01,4.142404E+04,6.768039E+04,1.400803E+00,5.921481E+00,1.243554E+04,8.433348E+03,4.204438E-01,7.378857E-01,8.350416E+03,5.737492E+03,2.823246E-01,5.020090E-01,1.218342E+04,8.008796E+03,4.119196E-01,7.007381E-01,8.332208E+03,6.943082E+03,2.817090E-01,6.074860E-01,1.424127E+05,8.920553E+04,4.814942E+00,7.805131E+00,9.390318E+04,6.008671E+04,3.174829E+00,5.257354E+00,1.409747E+05,8.508114E+04,4.766326E+00,7.444257E+00,9.575347E+04,8.051798E+04,3.237385E+00,7.044924E+00,2.193114E+04,1.006036E+04,7.414868E-01,8.802408E-01,1.428176E+04,6.743427E+03,4.828607E-01,5.900229E-01,2.183926E+04,9.669933E+03,7.383802E-01,8.460792E-01,1.453715E+04,8.775211E+03,4.914951E-01,7.677873E-01 
20:05:00,0.000000E+00,4.498589E+04,0.000000E+00,3.935688E+00,0.000000E+00,5.570879E+04,0.000000E+00,4.874077E+00,0.000000E+00,5.791721E+05,0.000000E+00,5.067293E+01,4.160120E+04,6.758479E+04,1.406794E+00,5.913116E+00,1.243656E+04,8.395707E+03,4.204779E-01,7.345925E-01,8.351062E+03,5.710187E+03,2.823462E-01,4.996201E-01,1.218443E+04,7.967556E+03,4.119534E-01,6.971302E-01,8.332855E+03,6.862056E+03,2.817306E-01,6.003975E-01,1.424234E+05,8.872328E+04,4.815302E+00,7.762939E+00,9.391003E+04,5.975565E+04,3.175058E+00,5.228390E+00,1.409854E+05,8.457954E+04,4.766684E+00,7.400373E+00,9.576031E+04,7.939702E+04,3.237614E+00,6.946854E+00,2.195581E+04,1.000392E+04,7.423207E-01,8.753026E-01,1.429772E+04,6.705106E+03,4.834003E-01,5.866701E-01,2.186413E+04,9.611726E+03,7.392211E-01,8.409867E-01,1.455311E+04,8.657210E+03,4.920346E-01,7.574636E-01 
20:10:00,0.000000E+00,4.497939E+04,0.000000E+00,3.935120E+00,0.000000E+00,5.567352E+04,0.000000E+00,4.870992E+00,0.000000E+00,5.787933E+05,0.000000E+00,5.063980E+01,4.176977E+04,6.749016E+04,1.412494E+00,5.904837E+00,1.243753E+04,8.359937E+03,4.205104E-01,7.314631E-01,8.351676E+03,5.684002E+03,2.823668E-01,4.973292E-01,1.218539E+04,7.929241E+03,4.119855E-01,6.937782E-01,8.333469E+03,6.789216E+03,2.817512E-01,5.940252E-01,1.424337E+05,8.826130E+04,4.815647E+00,7.722520E+00,9.391660E+04,5.943654E+04,3.175278E+00,5.200471E+00,1.409957E+05,8.410690E+04,4.767028E+00,7.359023E+00,9.576686E+04,7.836245E+04,3.237834E+00,6.856341E+00,2.197924E+04,9.949091E+03,7.431130E-01,8.705053E-01,1.431289E+04,6.667705E+03,4.839130E-01,5.833978E-01,2.188776E+04,9.556011E+03,7.400200E-01,8.361123E-01,1.456827E+04,8.547634E+03,4.925473E-01,7.478769E-01 
20:15:00,0.000000E+00,4.497263E+04,0.000000E+00,3.934528E+00,0.000000E+00,5.564234E+04,0.000000E+00,4.868265E+00,0.000000E+00,5.784529E+05,0.000000E+00,5.061002E+01,4.193051E+04,6.739588E+04,1.417930E+00,5.896588E+00,1.243846E+04,8.325847E+03,4.205413E-01,7.284806E-01,8.352262E+03,5.658840E+03,2.823864E-01,4.951277E-01,1.218630E+04,7.893493E+03,4.120162E-01,6.906508E-01,8.334055E+03,6.723338E+03,2.817708E-01,5.882619E-01,1.424436E+05,8.781776E+04,4.815979E+00,7.683715E+00,9.392291E+04,5.912846E+04,3.175490E+00,5.173517E+00,1.410055E+05,8.366004E+04,4.767358E+00,7.319928E+00,9.577316E+04,7.740267E+04,3.238045E+00,6.772370E+00,2.200155E+04,9.895702E+03,7.438670E-01,8.658342E-01,1.432733E+04,6.631140E+03,4.844011E-01,5.801987E-01,2.191025E+04,9.502477E+03,7.407803E-01,8.314286E-01,1.458271E+04,8.445315E+03,4.930354E-01,7.389250E-01 
20:20:00,0.000000E+00,4.496563E+04,0.000000E+00,3.933916E+00,0.000000E+00,5.561463E+04,0.000000E+00,4.865840E+00,0.000000E+00,5.781451E+05,0.000000E+00,5.058310E+01,4.208422E+04,6.730143E+04,1.423128E+00,5.888325E+00,1.243934E+04,8.293274E+03,4.205710E-01,7.256308E-01,8.352822E+03,5.634613E+03,2.824052E-01,4.930081E-01,1.218718E+04,7.860005E+03,4.120456E-01,6.877210E-01,8.334615E+03,6.663369E+03,2.817896E-01,5.830154E-01,1.424532E+05,8.739112E+04,4.816300E+00,7.646388E+00,9.392901E+04,5.883062E+04,3.175695E+00,5.147458E+00,1.410151E+05,8.323617E+04,4.767678E+00,7.282844E+00,9.577925E+04,7.650763E+04,3.238250E+00,6.694064E+00,2.202283E+04,9.843612E+03,7.445865E-01,8.612768E-01,1.434111E+04,6.595339E+03,4.848670E-01,5.770663E-01,2.193171E+04,9.450855E+03,7.415056E-01,8.269121E-01,1.459649E+04,8.349246E+03,4.935012E-01,7.305200E-01 
20:25:00,0.000000E+00,4.495843E+04,0.000000E+00,3.933286E+00,0.000000E+00,5.558986E+04,0.000000E+00,4.863674E+00,0.000000E+00,5.778649E+05,0.000000E+00,5.055859E+01,4.223148E+04,6.720642E+04,1.428107E+00,5.880013E+00,1.244019E+04,8.262083E+03,4.205995E-01,7.229019E-01,8.353361E+03,5.611253E+03,2.824232E-01,4.909643E-01,1.218802E+04,7.828532E+03,4.120739E-01,6.849677E-01,8.335154E+03,6.608491E+03,2.818077E-01,5.782145E-01,1.424625E+05,8.698012E+04,4.816611E+00,7.610428E+00,9.393491E+04,5.854235E+04,3.175893E+00,5.122237E+00,1.410243E+05,8.283311E+04,4.767987E+00,7.247581E+00,9.578514E+04,7.566951E+04,3.238448E+00,6.620738E+00,2.204317E+04,9.792709E+03,7.452741E-01,8.568231E-01,1.435428E+04,6.560246E+03,4.853122E-01,5.739960E-01,2.195221E+04,9.400936E+03,7.421987E-01,8.225447E-01,1.460966E+04,8.258644E+03,4.939464E-01,7.225933E-01 
20:30:00,0.000000E+00,4.495104E+04,0.000000E+00,3.932639E+00,0.000000E+00,5.556762E+04,0.000000E+00,4.861728E+00,0.000000E+00,5.776083E+05,0.000000E+00,5.053613E+01,4.237275E+04,6.711055E+04,1.432885E+00,5.871625E+00,1.244101E+04,8.232158E+03,4.206270E-01,7.202838E-01,8.353880E+03,5.588698E+03,2.824407E-01,4.889909E-01,1.218884E+04,7.798859E+03,4.121011E-01,6.823717E-01,8.335674E+03,6.557985E+03,2.818251E-01,5.737959E-01,1.424714E+05,8.658362E+04,4.816913E+00,7.575739E+00,9.394065E+04,5.826307E+04,3.176086E+00,5.097802E+00,1.410332E+05,8.244888E+04,4.768288E+00,7.213966E+00,9.579087E+04,7.488135E+04,3.238640E+00,6.551781E+00,2.206263E+04,9.742894E+03,7.459321E-01,8.524647E-01,1.436689E+04,6.525812E+03,4.857384E-01,5.709832E-01,2.197183E+04,9.352536E+03,7.428619E-01,8.183101E-01,1.462226E+04,8.172818E+03,4.943726E-01,7.150843E-01 
20:35:00,0.000000E+00,4.494349E+04,0.000000E+00,3.931979E+00,0.000000E+00,5.554752E+04,0.000000E+00,4.859970E+00,0.000000E+00,5.773717E+05,0.000000E+00,5.051544E+01,4.250847E+04,6.701358E+04,1.437474E+00,5.863141E+00,1.244180E+04,8.203017E+03,4.206535E-01,7.177343E-01,8.354382E+03,5.566637E+03,2.824575E-01,4.870608E-01,1.218962E+04,7.770431E+03,4.121275E-01,6.798845E-01,8.336176E+03,6.511019E+03,2.818420E-01,5.696870E-01,1.424802E+05,8.619662E+04,4.817208E+00,7.541879E+00,9.394624E+04,5.798959E+04,3.176274E+00,5.073874E+00,1.410419E+05,8.207790E+04,4.768582E+00,7.181509E+00,9.579645E+04,7.413478E+04,3.238828E+00,6.486465E+00,2.208128E+04,9.693669E+03,7.465627E-01,8.481579E-01,1.437897E+04,6.491719E+03,4.861469E-01,5.680003E-01,2.199062E+04,9.305095E+03,7.434974E-01,8.141595E-01,1.463434E+04,8.090930E+03,4.947810E-01,7.079198E-01 
20:40:00,0.000000E+00,4.493580E+04,0.000000E+00,3.931306E+00,0.000000E+00,5.552926E+04,0.000000E+00,4.858373E+00,0.000000E+00,5.771523E+05,0.000000E+00,5.049625E+01,4.263982E+04,6.691534E+04,1.441916E+00,5.854546E+00,1.244257E+04,8.174552E+03,4.206794E-01,7.152439E-01,8.354871E+03,5.545007E+03,2.824740E-01,4.851684E-01,1.219038E+04,7.743065E+03,4.121532E-01,6.774904E-01,8.336664E+03,6.467065E+03,2.818584E-01,5.658416E-01,1.424888E+05,8.581786E+04,4.817496E+00,7.508741E+00,9.395172E+04,5.772120E+04,3.176459E+00,5.050393E+00,1.410505E+05,8.171836E+04,4.768870E+00,7.150052E+00,9.580193E+04,7.342456E+04,3.239013E+00,6.424327E+00,2.209927E+04,9.644914E+03,7.471709E-01,8.438922E-01,1.439063E+04,6.457904E+03,4.865410E-01,5.650417E-01,2.200875E+04,9.258441E+03,7.441103E-01,8.100776E-01,1.464600E+04,8.012454E+03,4.951750E-01,7.010539E-01 
20:45:00,0.000000E+00,4.492799E+04,0.000000E+00,3.930622E+00,0.000000E+00,5.551258E+04,0.000000E+00,4.856914E+00,0.000000E+00,5.769477E+05,0.000000E+00,5.047834E+01,4.276695E+04,6.681571E+04,1.446215E+00,5.845829E+00,1.244332E+04,8.146681E+03,4.207046E-01,7.128054E-01,8.355347E+03,5.523764E+03,2.824900E-01,4.833098E-01,1.219113E+04,7.716628E+03,4.121782E-01,6.751774E-01,8.337141E+03,6.425719E+03,2.818745E-01,5.622243E-01,1.424972E+05,8.544654E+04,4.817780E+00,7.476253E+00,9.395710E+04,5.745748E+04,3.176640E+00,5.027319E+00,1.410589E+05,8.136901E+04,4.769152E+00,7.119488E+00,9.580730E+04,7.274669E+04,3.239194E+00,6.365019E+00,2.211663E+04,9.596564E+03,7.477578E-01,8.396619E-01,1.440187E+04,6.424332E+03,4.869213E-01,5.621044E-01,2.202624E+04,9.212463E+03,7.447015E-01,8.060549E-01,1.465724E+04,7.937002E+03,4.955551E-01,6.944525E-01 
20:50:00,0.000000E+00,4.492006E+04,0.000000E+00,3.929929E+00,0.000000E+00,5.549725E+04,0.000000E+00,4.855572E+00,0.000000E+00,5.767557E+05,0.000000E+00,5.046155E+01,4.288990E+04,6.671457E+04,1.450373E+00,5.836980E+00,1.244405E+04,8.119328E+03,4.207292E-01,7.104123E-01,8.355812E+03,5.502865E+03,2.825057E-01,4.814812E-01,1.219185E+04,7.690992E+03,4.122026E-01,6.729346E-01,8.337606E+03,6.386604E+03,2.818901E-01,5.588022E-01,1.425054E+05,8.508191E+04,4.818059E+00,7.444351E+00,9.396239E+04,5.719800E+04,3.176819E+00,5.004617E+00,1.410671E+05,8.102866E+04,4.769430E+00,7.089711E+00,9.581258E+04,7.209747E+04,3.239372E+00,6.308218E+00,2.213337E+04,9.548559E+03,7.483238E-01,8.354617E-01,1.441272E+04,6.390972E+03,4.872881E-01,5.591856E-01,2.204310E+04,9.167055E+03,7.452717E-01,8.020821E-01,1.466809E+04,7.864211E+03,4.959219E-01,6.880838E-01 
20:55:00,0.000000E+00,4.491203E+04,0.000000E+00,3.929227E+00,0.000000E+00,5.548307E+04,0.000000E+00,4.854332E+00,0.000000E+00,5.765746E+05,0.000000E+00,5.044570E+01,4.300885E+04,6.661189E+04,1.454395E+00,5.827997E+00,1.244477E+04,8.092434E+03,4.207533E-01,7.080592E-01,8.356267E+03,5.482275E+03,2.825210E-01,4.796798E-01,1.219256E+04,7.666060E+03,4.122266E-01,6.707534E-01,8.338060E+03,6.349429E+03,2.819054E-01,5.555499E-01,1.425136E+05,8.472337E+04,4.818333E+00,7.412982E+00,9.396759E+04,5.694243E+04,3.176994E+00,4.982256E+00,1.410752E+05,8.069639E+04,4.769704E+00,7.060640E+00,9.581778E+04,7.147400E+04,3.239547E+00,6.253670E+00,2.214953E+04,9.500852E+03,7.488701E-01,8.312877E-01,1.442319E+04,6.357800E+03,4.876422E-01,5.562833E-01,2.205937E+04,9.122141E+03,7.458218E-01,7.981523E-01,1.467856E+04,7.793800E+03,4.962758E-01,6.819235E-01 
21:00:00,0.000000E+00,4.490392E+04,0.000000E+00,3.928517E+00,0.000000E+00,5.546988E+04,0.000000E+00,4.853178E+00,0.000000E+00,5.764028E+05,0.000000E+00,5.043068E+01,4.312399E+04,6.650763E+04,1.458289E+00,5.818875E+00,1.244546E+04,8.065943E+03,4.207768E-01,7.057415E-01,8.356712E+03,5.461963E+03,2.825360E-01,4.779026E-01,1.219326E+04,7.641738E+03,4.122500E-01,6.686255E-01,8.338506E+03,6.313923E+03,2.819205E-01,5.524435E-01,1.425216E+05,8.437037E+04,4.818603E+00,7.382097E+00,9.397272E+04,5.669045E+04,3.177167E+00,4.960209E+00,1.410832E+05,8.037132E+04,4.769973E+00,7.032199E+00,9.582290E+04,7.087355E+04,3.239720E+00,6.201136E+00,2.216513E+04,9.453406E+03,7.493976E-01,8.271364E-01,1.443331E+04,6.324795E+03,4.879841E-01,5.533955E-01,2.207508E+04,9.077645E+03,7.463530E-01,7.942593E-01,1.468866E+04,7.725507E+03,4.966176E-01,6.759484E-01 
21:05:00,0.000000E+00,4.489574E+04,0.000000E+00,3.927801E+00,0.000000E+00,5.545754E+04,0.000000E+00,4.852099E+00,0.000000E+00,5.762392E+05,0.000000E+00,5.041636E+01,4.323552E+04,6.640179E+04,1.462060E+00,5.809615E+00,1.244615E+04,8.039813E+03,4.208000E-01,7.034553E-01,8.357149E+03,5.441905E+03,2.825507E-01,4.761477E-01,1.219394E+04,7.617956E+03,4.122730E-01,6.665447E-01,8.338943E+03,6.279875E+03,2.819352E-01,5.494646E-01,1.425295E+05,8.402245E+04,4.818870E+00,7.351657E+00,9.397777E+04,5.644181E+04,3.177338E+00,4.938455E+00,1.410911E+05,8.005277E+04,4.770240E+00,7.004329E+00,9.582795E+04,7.029396E+04,3.239891E+00,6.150426E+00,2.218020E+04,9.406189E+03,7.499072E-01,8.230052E-01,1.444308E+04,6.291941E+03,4.883144E-01,5.505210E-01,2.209026E+04,9.033517E+03,7.468661E-01,7.903984E-01,1.469843E+04,7.659128E+03,4.969478E-01,6.701407E-01 
21:10:00,0.000000E+00,4.488749E+04,0.000000E+00,3.927079E+00,0.000000E+00,5.544593E+04,0.000000E+00,4.851083E+00,0.000000E+00,5.760825E+05,0.000000E+00,5.040266E+01,4.334364E+04,6.629439E+04,1.465717E+00,5.800218E+00,1.244682E+04,8.014003E+03,4.208227E-01,7.011971E-01,8.357578E+03,5.422078E+03,2.825652E-01,4.744130E-01,1.219461E+04,7.594644E+03,4.122956E-01,6.645052E-01,8.339372E+03,6.247087E+03,2.819497E-01,5.465960E-01,1.425373E+05,8.367921E+04,4.819133E+00,7.321626E+00,9.398277E+04,5.619627E+04,3.177506E+00,4.916972E+00,1.410989E+05,7.974008E+04,4.770502E+00,6.976971E+00,9.583294E+04,6.973318E+04,3.240059E+00,6.101362E+00,2.219478E+04,9.359178E+03,7.504000E-01,8.188920E-01,1.445253E+04,6.259226E+03,4.886339E-01,5.476586E-01,2.210493E+04,8.989706E+03,7.473623E-01,7.865652E-01,1.470788E+04,7.594468E+03,4.972672E-01,6.644834E-01 
21:15:00,0.000000E+00,4.487918E+04,0.000000E+00,3.926352E+00,0.000000E+00,5.543495E+04,0.000000E+00,4.850122E+00,0.000000E+00,5.759319E+05,0.000000E+00,5.038948E+01,4.344852E+04,6.618545E+04,1.469263E+00,5.790686E+00,1.244749E+04,7.988482E+03,4.208451E-01,6.989642E-01,8.358001E+03,5.402463E+03,2.825795E-01,4.726968E-01,1.219527E+04,7.571750E+03,4.123178E-01,6.625022E-01,8.339795E+03,6.215404E+03,2.819639E-01,5.438241E-01,1.425450E+05,8.334032E+04,4.819393E+00,7.291975E+00,9.398771E+04,5.595365E+04,3.177673E+00,4.895744E+00,1.411066E+05,7.943274E+04,4.770763E+00,6.950081E+00,9.583788E+04,6.918958E+04,3.240226E+00,6.053802E+00,2.220888E+04,9.312354E+03,7.508769E-01,8.147952E-01,1.446167E+04,6.226640E+03,4.889431E-01,5.448075E-01,2.211913E+04,8.946177E+03,7.478423E-01,7.827567E-01,1.471702E+04,7.531377E+03,4.975762E-01,6.589634E-01 
21:20:00,0.000000E+00,4.487082E+04,0.000000E+00,3.925621E+00,0.000000E+00,5.542450E+04,0.000000E+00,4.849208E+00,0.000000E+00,5.757866E+05,0.000000E+00,5.037677E+01,4.355034E+04,6.607502E+04,1.472706E+00,5.781025E+00,1.244814E+04,7.963221E+03,4.208671E-01,6.967541E-01,8.358417E+03,5.383044E+03,2.825935E-01,4.709978E-01,1.219592E+04,7.549224E+03,4.123398E-01,6.605313E-01,8.340211E+03,6.184682E+03,2.819780E-01,5.411361E-01,1.425526E+05,8.300545E+04,4.819651E+00,7.262676E+00,9.399260E+04,5.571375E+04,3.177838E+00,4.874755E+00,1.411142E+05,7.913026E+04,4.771020E+00,6.923617E+00,9.584277E+04,6.866161E+04,3.240391E+00,6.007608E+00,2.222254E+04,9.265702E+03,7.513386E-01,8.107135E-01,1.447052E+04,6.194177E+03,4.892424E-01,5.419672E-01,2.213288E+04,8.902896E+03,7.483071E-01,7.789699E-01,1.472587E+04,7.469712E+03,4.978754E-01,6.535681E-01 
21:25:00,0.000000E+00,4.486242E+04,0.000000E+00,3.924886E+00,0.000000E+00,5.541451E+04,0.000000E+00,4.848335E+00,0.000000E+00,5.756459E+05,0.000000E+00,5.036446E+01,4.364925E+04,6.596317E+04,1.476051E+00,5.771239E+00,1.244878E+04,7.938197E+03,4.208888E-01,6.945646E-01,8.358828E+03,5.363807E+03,2.826074E-01,4.693147E-01,1.219656E+04,7.527026E+03,4.123614E-01,6.585892E-01,8.340622E+03,6.154806E+03,2.819919E-01,5.385223E-01,1.425602E+05,8.267436E+04,4.819907E+00,7.233708E+00,9.399744E+04,5.547644E+04,3.178002E+00,4.853992E+00,1.411218E+05,7.883225E+04,4.771275E+00,6.897543E+00,9.584761E+04,6.814803E+04,3.240555E+00,5.962674E+00,2.223577E+04,9.219213E+03,7.517860E-01,8.066459E-01,1.447910E+04,6.161832E+03,4.895325E-01,5.391371E-01,2.214619E+04,8.859841E+03,7.487573E-01,7.752028E-01,1.473444E+04,7.409359E+03,4.981654E-01,6.482877E-01 
21:30:00,0.000000E+00,4.485398E+04,0.000000E+00,3.924148E+00,0.000000E+00,5.540492E+04,0.000000E+00,4.847496E+00,0.000000E+00,5.755092E+05,0.000000E+00,5.035250E+01,4.374539E+04,6.584996E+04,1.479302E+00,5.761334E+00,1.244942E+04,7.913389E+03,4.209103E-01,6.923942E-01,8.359234E+03,5.344740E+03,2.826211E-01,4.676464E-01,1.219719E+04,7.505121E+03,4.123828E-01,6.566727E-01,8.341028E+03,6.125670E+03,2.820056E-01,5.359731E-01,1.425677E+05,8.234681E+04,4.820160E+00,7.205050E+00,9.400225E+04,5.524159E+04,3.178164E+00,4.833443E+00,1.411293E+05,7.853834E+04,4.771528E+00,6.871828E+00,9.585241E+04,6.764766E+04,3.240717E+00,5.918896E+00,2.224860E+04,9.172879E+03,7.522199E-01,8.025920E-01,1.448742E+04,6.129601E+03,4.898138E-01,5.363172E-01,2.215911E+04,8.816989E+03,7.491939E-01,7.714535E-01,1.474276E+04,7.350211E+03,4.984465E-01,6.431126E-01 
21:35:00,0.000000E+00,4.484551E+04,0.000000E+00,3.923407E+00,0.000000E+00,5.539567E+04,0.000000E+00,4.846686E+00,0.000000E+00,5.753760E+05,0.000000E+00,5.034085E+01,4.383892E+04,6.573545E+04,1.482465E+00,5.751316E+00,1.245005E+04,7.888782E+03,4.209315E-01,6.902412E-01,8.359635E+03,5.325833E+03,2.826346E-01,4.659922E-01,1.219782E+04,7.483479E+03,4.124039E-01,6.547792E-01,8.341429E+03,6.097190E+03,2.820191E-01,5.334813E-01,1.425751E+05,8.202262E+04,4.820411E+00,7.176685E+00,9.400701E+04,5.500907E+04,3.178325E+00,4.813099E+00,1.411367E+05,7.824823E+04,4.771779E+00,6.846446E+00,9.585718E+04,6.715957E+04,3.240878E+00,5.876191E+00,2.226105E+04,9.126697E+03,7.526408E-01,7.985513E-01,1.449550E+04,6.097484E+03,4.900867E-01,5.335071E-01,2.217163E+04,8.774327E+03,7.496174E-01,7.677209E-01,1.475083E+04,7.292183E+03,4.987193E-01,6.380356E-01 
21:40:00,0.000000E+00,4.483701E+04,0.000000E+00,3.922663E+00,0.000000E+00,5.538671E+04,0.000000E+00,4.845902E+00,0.000000E+00,5.752459E+05,0.000000E+00,5.032946E+01,4.392995E+04,6.561973E+04,1.485543E+00,5.741191E+00,1.245067E+04,7.864361E+03,4.209525E-01,6.881045E-01,8.360032E+03,5.307078E+03,2.826480E-01,4.643512E-01,1.219844E+04,7.462074E+03,4.124248E-01,6.529064E-01,8.341826E+03,6.069286E+03,2.820325E-01,5.310400E-01,1.425825E+05,8.170160E+04,4.820661E+00,7.148598E+00,9.401175E+04,5.477878E+04,3.178485E+00,4.792951E+00,1.411441E+05,7.796166E+04,4.772029E+00,6.821373E+00,9.586191E+04,6.668285E+04,3.241038E+00,5.834482E+00,2.227314E+04,9.080663E+03,7.530495E-01,7.945236E-01,1.450333E+04,6.065479E+03,4.903517E-01,5.307069E-01,2.218379E+04,8.731843E+03,7.500286E-01,7.640037E-01,1.475866E+04,7.235193E+03,4.989842E-01,6.330494E-01 
21:45:00,0.000000E+00,4.482849E+04,0.000000E+00,3.921918E+00,0.000000E+00,5.537799E+04,0.000000E+00,4.845140E+00,0.000000E+00,5.751184E+05,0.000000E+00,5.031831E+01,4.401861E+04,6.550287E+04,1.488542E+00,5.730967E+00,1.245129E+04,7.840114E+03,4.209733E-01,6.859831E-01,8.360425E+03,5.288467E+03,2.826613E-01,4.627229E-01,1.219905E+04,7.440886E+03,4.124455E-01,6.510526E-01,8.342219E+03,6.041897E+03,2.820458E-01,5.286437E-01,1.425899E+05,8.138362E+04,4.820909E+00,7.120776E+00,9.401645E+04,5.455064E+04,3.178644E+00,4.772990E+00,1.411514E+05,7.767840E+04,4.772277E+00,6.796589E+00,9.586661E+04,6.621678E+04,3.241197E+00,5.793704E+00,2.228488E+04,9.034778E+03,7.534465E-01,7.905089E-01,1.451095E+04,6.033589E+03,4.906092E-01,5.279166E-01,2.219560E+04,8.689528E+03,7.504279E-01,7.603015E-01,1.476627E+04,7.179178E+03,4.992415E-01,6.281484E-01 
21:50:00,0.000000E+00,4.481995E+04,0.000000E+00,3.921171E+00,0.000000E+00,5.536949E+04,0.000000E+00,4.844396E+00,0.000000E+00,5.749933E+05,0.000000E+00,5.030737E+01,4.410501E+04,6.538495E+04,1.491463E+00,5.720650E+00,1.245190E+04,7.816033E+03,4.209940E-01,6.838762E-01,8.360815E+03,5.269994E+03,2.826745E-01,4.611067E-01,1.219966E+04,7.419896E+03,4.124661E-01,6.492162E-01,8.342609E+03,6.014965E+03,2.820590E-01,5.262874E-01,1.425972E+05,8.106853E+04,4.821156E+00,7.093209E+00,9.402112E+04,5.432458E+04,3.178802E+00,4.753211E+00,1.411587E+05,7.739825E+04,4.772523E+00,6.772078E+00,9.587128E+04,6.576066E+04,3.241355E+00,5.753797E+00,2.229629E+04,8.989043E+03,7.538325E-01,7.865074E-01,1.451835E+04,6.001814E+03,4.908594E-01,5.251365E-01,2.220708E+04,8.647377E+03,7.508161E-01,7.566135E-01,1.477366E+04,7.124074E+03,4.994915E-01,6.233271E-01 
21:55:00,0.000000E+00,4.481139E+04,0.000000E+00,3.920422E+00,0.000000E+00,5.536116E+04,0.000000E+00,4.843667E+00,0.000000E+00,5.748703E+05,0.000000E+00,5.029661E+01,4.418926E+04,6.526605E+04,1.494312E+00,5.710247E+00,1.245250E+04,7.792110E+03,4.210144E-01,6.817831E-01,8.361202E+03,5.251656E+03,2.826876E-01,4.595022E-01,1.220026E+04,7.399091E+03,4.124864E-01,6.473959E-01,8.342996E+03,5.988444E+03,2.820720E-01,5.239670E-01,1.426044E+05,8.075625E+04,4.821401E+00,7.065886E+00,9.402577E+04,5.410052E+04,3.178959E+00,4.733607E+00,1.411660E+05,7.712104E+04,4.772768E+00,6.747825E+00,9.587593E+04,6.531391E+04,3.241512E+00,5.714709E+00,2.230740E+04,8.943462E+03,7.542078E-01,7.825192E-01,1.452555E+04,5.970156E+03,4.911028E-01,5.223666E-01,2.221825E+04,8.605388E+03,7.511936E-01,7.529396E-01,1.478086E+04,7.069832E+03,4.997348E-01,6.185813E-01 
22:00:00,0.000000E+00,4.480282E+04,0.000000E+00,3.919672E+00,0.000000E+00,5.535299E+04,0.000000E+00,4.842952E+00,0.000000E+00,5.747491E+05,0.000000E+00,5.028600E+01,4.427144E+04,6.514625E+04,1.497091E+00,5.699766E+00,1.245310E+04,7.768341E+03,4.210347E-01,6.797035E-01,8.361585E+03,5.233449E+03,2.827005E-01,4.579092E-01,1.220086E+04,7.378460E+03,4.125067E-01,6.455908E-01,8.343380E+03,5.962292E+03,2.820850E-01,5.216788E-01,1.426116E+05,8.044667E+04,4.821645E+00,7.038800E+00,9.403040E+04,5.387842E+04,3.179116E+00,4.714175E+00,1.411732E+05,7.684664E+04,4.773012E+00,6.723817E+00,9.588056E+04,6.487597E+04,3.241668E+00,5.676392E+00,2.231820E+04,8.898037E+03,7.545731E-01,7.785448E-01,1.453255E+04,5.938620E+03,4.913396E-01,5.196074E-01,2.222911E+04,8.563557E+03,7.515609E-01,7.492797E-01,1.478786E+04,7.016404E+03,4.999714E-01,6.139067E-01 
22:05:00,0.000000E+00,4.402554E+04,0.000000E+00,3.851670E+00,0.000000E+00,5.422408E+04,0.000000E+00,4.744181E+00,0.000000E+00,5.634111E+05,0.000000E+00,4.929402E+01,4.435167E+04,6.390101E+04,1.499804E+00,5.590817E+00,1.245370E+04,7.605859E+03,4.210549E-01,6.654869E-01,8.361967E+03,5.125834E+03,2.827134E-01,4.484933E-01,1.220146E+04,7.219258E+03,4.125268E-01,6.316613E-01,8.343761E+03,5.846734E+03,2.820979E-01,5.115680E-01,1.426188E+05,7.873923E+04,4.821888E+00,6.889405E+00,9.403501E+04,5.275499E+04,3.179271E+00,4.615879E+00,1.411804E+05,7.517539E+04,4.773255E+00,6.577589E+00,9.588516E+04,6.354039E+04,3.241824E+00,5.559535E+00,2.232872E+04,8.711129E+03,7.549287E-01,7.621912E-01,1.453937E+04,5.815827E+03,4.915702E-01,5.088635E-01,2.223969E+04,8.380312E+03,7.519185E-01,7.332465E-01,1.479467E+04,6.872135E+03,5.002019E-01,6.012839E-01 
22:10:00,0.000000E+00,4.323598E+04,0.000000E+00,3.782589E+00,0.000000E+00,5.306095E+04,0.000000E+00,4.642406E+00,0.000000E+00,5.517276E+05,0.000000E+00,4.827170E+01,4.443001E+04,6.261822E+04,1.502454E+00,5.478573E+00,1.245429E+04,7.439081E+03,4.210749E-01,6.508925E-01,8.362346E+03,5.015448E+03,2.827262E-01,4.388337E-01,1.220205E+04,7.055827E+03,4.125467E-01,6.173597E-01,8.344140E+03,5.728493E+03,2.821107E-01,5.012211E-01,1.426260E+05,7.699006E+04,4.822130E+00,6.736340E+00,9.403959E+04,5.160448E+04,3.179426E+00,4.515201E+00,1.411875E+05,7.346276E+04,4.773497E+00,6.427720E+00,9.588975E+04,6.218272E+04,3.241979E+00,5.440732E+00,2.233896E+04,8.519734E+03,7.552752E-01,7.454429E-01,1.454601E+04,5.690123E+03,4.917948E-01,4.978636E-01,2.224999E+04,8.192587E+03,7.522668E-01,7.168194E-01,1.480131E+04,6.725493E+03,5.004263E-01,5.884521E-01 
22:15:00,0.000000E+00,4.244293E+04,0.000000E+00,3.713199E+00,0.000000E+00,5.188481E+04,0.000000E+00,4.539479E+00,0.000000E+00,5.399136E+05,0.000000E+00,4.723782E+01,4.450656E+04,6.131789E+04,1.505042E+00,5.364777E+00,1.245488E+04,7.270263E+03,4.210948E-01,6.361207E-01,8.362722E+03,4.903754E+03,2.827390E-01,4.290604E-01,1.220264E+04,6.890384E+03,4.125666E-01,6.028830E-01,8.344517E+03,5.609076E+03,2.821234E-01,4.907725E-01,1.426331E+05,7.522192E+04,4.822371E+00,6.581627E+00,9.404416E+04,5.044165E+04,3.179581E+00,4.413454E+00,1.411947E+05,7.173117E+04,4.773738E+00,6.276204E+00,9.589432E+04,6.081825E+04,3.242133E+00,5.321348E+00,2.234895E+04,8.325931E+03,7.556128E-01,7.284854E-01,1.455249E+04,5.562852E+03,4.920137E-01,4.867277E-01,2.226003E+04,8.002445E+03,7.526063E-01,7.001820E-01,1.480778E+04,6.577843E+03,5.006450E-01,5.755336E-01 
22:20:00,0.000000E+00,4.164688E+04,0.000000E+00,3.643542E+00,0.000000E+00,5.069828E+04,0.000000E+00,4.435634E+00,0.000000E+00,5.279950E+05,0.000000E+00,4.619469E+01,4.458138E+04,6.000022E+04,1.507572E+00,5.249450E+00,1.245547E+04,7.099764E+03,4.211146E-01,6.212029E-01,8.363097E+03,4.790988E+03,2.827516E-01,4.191942E-01,1.220322E+04,6.723279E+03,4.125863E-01,5.882621E-01,8.344891E+03,5.488706E+03,2.821361E-01,4.802414E-01,1.426402E+05,7.343836E+04,4.822611E+00,6.425576E+00,9.404871E+04,4.926883E+04,3.179735E+00,4.310841E+00,1.412018E+05,6.998411E+04,4.773978E+00,6.123345E+00,9.589887E+04,5.944908E+04,3.242287E+00,5.201563E+00,2.235869E+04,8.129867E+03,7.559420E-01,7.113314E-01,1.455880E+04,5.434109E+03,4.922272E-01,4.754640E-01,2.226982E+04,7.810037E+03,7.529372E-01,6.833477E-01,1.481409E+04,6.429193E+03,5.008583E-01,5.625289E-01 
22:25:00,0.000000E+00,4.084826E+04,0.000000E+00,3.573657E+00,0.000000E+00,4.950336E+04,0.000000E+00,4.331045E+00,0.000000E+00,5.159909E+05,0.000000E+00,4.514397E+01,4.465455E+04,5.866556E+04,1.510047E+00,5.132626E+00,1.245605E+04,6.927858E+03,4.211343E-01,6.061629E-01,8.363470E+03,4.677329E+03,2.827642E-01,4.092505E-01,1.220380E+04,6.554783E+03,4.126060E-01,5.735202E-01,8.345264E+03,5.367550E+03,2.821487E-01,4.696425E-01,1.426473E+05,7.164198E+04,4.822850E+00,6.268413E+00,9.405325E+04,4.808772E+04,3.179888E+00,4.207511E+00,1.412088E+05,6.822414E+04,4.774218E+00,5.969365E+00,9.590340E+04,5.807671E+04,3.242440E+00,5.081507E+00,2.236819E+04,7.931650E+03,7.562632E-01,6.939901E-01,1.456496E+04,5.303962E+03,4.924353E-01,4.640782E-01,2.227937E+04,7.615481E+03,7.532600E-01,6.663265E-01,1.482024E+04,6.279569E+03,5.010663E-01,5.494399E-01 
22:30:00,0.000000E+00,4.004737E+04,0.000000E+00,3.503570E+00,0.000000E+00,4.830141E+04,0.000000E+00,4.225835E+00,0.000000E+00,5.039135E+05,0.000000E+00,4.408678E+01,4.472613E+04,5.731470E+04,1.512467E+00,5.014375E+00,1.245663E+04,6.754764E+03,4.211539E-01,5.910198E-01,8.363841E+03,4.562921E+03,2.827768E-01,3.992418E-01,1.220438E+04,6.385114E+03,4.126255E-01,5.586763E-01,8.345635E+03,5.245743E+03,2.821613E-01,4.589871E-01,1.426543E+05,6.983483E+04,4.823089E+00,6.110315E+00,9.405777E+04,4.689968E+04,3.180041E+00,4.103579E+00,1.412159E+05,6.645325E+04,4.774456E+00,5.814437E+00,9.590793E+04,5.670230E+04,3.242593E+00,4.961279E+00,2.237746E+04,7.731413E+03,7.565766E-01,6.764730E-01,1.457097E+04,5.172501E+03,4.926385E-01,4.525781E-01,2.228868E+04,7.418905E+03,7.535750E-01,6.491294E-01,1.482625E+04,6.129047E+03,5.012693E-01,5.362730E-01 
22:35:00,0.000000E+00,4.001311E+04,0.000000E+00,3.500552E+00,0.000000E+00,4.821430E+04,0.000000E+00,4.218158E+00,0.000000E+00,5.029902E+05,0.000000E+00,4.400541E+01,4.479619E+04,5.707326E+04,1.514836E+00,4.993181E+00,1.245721E+04,6.719489E+03,4.211735E-01,5.879358E-01,8.364211E+03,4.537388E+03,2.827893E-01,3.970098E-01,1.220496E+04,6.353151E+03,4.126450E-01,5.558819E-01,8.346005E+03,5.213099E+03,2.821738E-01,4.561337E-01,1.426614E+05,6.941869E+04,4.823327E+00,6.073932E+00,9.406228E+04,4.660878E+04,3.180193E+00,4.078148E+00,1.412229E+05,6.607226E+04,4.774694E+00,5.781126E+00,9.591244E+04,5.623242E+04,3.242746E+00,4.920200E+00,2.238651E+04,7.670928E+03,7.568826E-01,6.711842E-01,1.457683E+04,5.131188E+03,4.928369E-01,4.489660E-01,2.229778E+04,7.362004E+03,7.538825E-01,6.441538E-01,1.483211E+04,6.069323E+03,5.014675E-01,5.310511E-01 
22:40:00,0.000000E+00,3.998925E+04,0.000000E+00,3.498445E+00,0.000000E+00,4.815625E+04,0.000000E+00,4.213029E+00,0.000000E+00,5.023562E+05,0.000000E+00,4.394940E+01,4.486478E+04,5.685447E+04,1.517156E+00,4.973975E+00,1.245778E+04,6.687753E+03,4.211929E-01,5.851641E-01,8.364579E+03,4.514184E+03,2.828017E-01,3.949833E-01,1.220553E+04,6.324703E+03,4.126644E-01,5.533975E-01,8.346373E+03,5.182948E+03,2.821862E-01,4.535000E-01,1.426684E+05,6.903860E+04,4.823564E+00,6.040728E+00,9.406677E+04,4.634153E+04,3.180345E+00,4.054803E+00,1.412300E+05,6.572684E+04,4.774932E+00,5.750951E+00,9.591693E+04,5.579171E+04,3.242898E+00,4.881688E+00,2.239535E+04,7.613358E+03,7.571815E-01,6.661529E-01,1.458256E+04,5.091784E+03,4.930306E-01,4.455227E-01,2.230666E+04,7.307986E+03,7.541828E-01,6.394331E-01,1.483783E+04,6.011987E+03,5.016610E-01,5.260399E-01 
22:45:00,0.000000E+00,3.996709E+04,0.000000E+00,3.496490E+00,0.000000E+00,4.810664E+04,0.000000E+00,4.208645E+00,0.000000E+00,5.018013E+05,0.000000E+00,4.390040E+01,4.493197E+04,5.663939E+04,1.519428E+00,4.955104E+00,1.245836E+04,6.657427E+03,4.212123E-01,5.825150E-01,8.364945E+03,4.491920E+03,2.828141E-01,3.930384E-01,1.220610E+04,6.297735E+03,4.126837E-01,5.510419E-01,8.346739E+03,5.153818E+03,2.821986E-01,4.509549E-01,1.426754E+05,6.867276E+04,4.823801E+00,6.008763E+00,9.407126E+04,4.608382E+04,3.180497E+00,4.032287E+00,1.412370E+05,6.539552E+04,4.775168E+00,5.722005E+00,9.592142E+04,5.536493E+04,3.243049E+00,4.844385E+00,2.240398E+04,7.556773E+03,7.574735E-01,6.612068E-01,1.458816E+04,5.053044E+03,4.932198E-01,4.421366E-01,2.231534E+04,7.254939E+03,7.544762E-01,6.347963E-01,1.484342E+04,5.955730E+03,5.018501E-01,5.211218E-01 
22:50:00,0.000000E+00,3.994627E+04,0.000000E+00,3.494653E+00,0.000000E+00,4.806328E+04,0.000000E+00,4.204816E+00,0.000000E+00,5.013036E+05,0.000000E+00,4.385647E+01,4.499779E+04,5.642877E+04,1.521654E+00,4.936634E+00,1.245893E+04,6.628285E+03,4.212316E-01,5.799686E-01,8.365311E+03,4.470435E+03,2.828265E-01,3.911610E-01,1.220667E+04,6.271925E+03,4.127030E-01,5.487870E-01,8.347105E+03,5.125524E+03,2.822109E-01,4.484822E-01,1.426824E+05,6.831854E+04,4.824037E+00,5.977805E+00,9.407573E+04,4.583392E+04,3.180648E+00,4.010446E+00,1.412440E+05,6.507585E+04,4.775405E+00,5.694068E+00,9.592589E+04,5.495005E+04,3.243201E+00,4.808115E+00,2.241243E+04,7.501173E+03,7.577589E-01,6.563458E-01,1.459363E+04,5.014972E+03,4.934048E-01,4.388081E-01,2.232382E+04,7.202851E+03,7.547630E-01,6.302424E-01,1.484889E+04,5.900598E+03,5.020349E-01,5.163010E-01 
22:55:00,0.000000E+00,3.992644E+04,0.000000E+00,3.492905E+00,0.000000E+00,4.802456E+04,0.000000E+00,4.201397E+00,0.000000E+00,5.008476E+05,0.000000E+00,4.381626E+01,4.506230E+04,5.622309E+04,1.523835E+00,4.918604E+00,1.245950E+04,6.600217E+03,4.212508E-01,5.775155E-01,8.365675E+03,4.449621E+03,2.828388E-01,3.893418E-01,1.220724E+04,6.246970E+03,4.127222E-01,5.466061E-01,8.347469E+03,5.097928E+03,2.822232E-01,4.460697E-01,1.426893E+05,6.797407E+04,4.824272E+00,5.947693E+00,9.408019E+04,4.559062E+04,3.180799E+00,3.989178E+00,1.412509E+05,6.476629E+04,4.775640E+00,5.667010E+00,9.593036E+04,5.454555E+04,3.243352E+00,4.772744E+00,2.242068E+04,7.446578E+03,7.580380E-01,6.515717E-01,1.459898E+04,4.977583E+03,4.935856E-01,4.355386E-01,2.233211E+04,7.151735E+03,7.550433E-01,6.257727E-01,1.485423E+04,5.846605E+03,5.022156E-01,5.115789E-01 
23:00:00,0.000000E+00,3.990737E+04,0.000000E+00,3.491224E+00,0.000000E+00,4.798940E+04,0.000000E+00,4.198296E+00,0.000000E+00,5.004236E+05,0.000000E+00,4.377889E+01,4.512555E+04,5.602232E+04,1.525974E+00,4.901010E+00,1.246006E+04,6.572939E+03,4.212700E-01,5.751310E-01,8.366038E+03,4.429443E+03,2.828510E-01,3.875778E-01,1.220781E+04,6.222648E+03,4.127414E-01,5.444800E-01,8.347832E+03,5.070925E+03,2.822355E-01,4.437085E-01,1.426963E+05,6.763811E+04,4.824507E+00,5.918318E+00,9.408465E+04,4.535311E+04,3.180950E+00,3.968411E+00,1.412579E+05,6.446635E+04,4.775876E+00,5.640787E+00,9.593481E+04,5.415029E+04,3.243502E+00,4.738175E+00,2.242875E+04,7.392978E+03,7.583110E-01,6.468839E-01,1.460421E+04,4.940870E+03,4.937625E-01,4.323277E-01,2.234022E+04,7.101597E+03,7.553175E-01,6.213878E-01,1.485946E+04,5.793712E+03,5.023923E-01,5.069524E-01 
23:05:00,0.000000E+00,3.988891E+04,0.000000E+00,3.489598E+00,0.000000E+00,4.795706E+04,0.000000E+00,4.195444E+00,0.000000E+00,5.000252E+05,0.000000E+00,4.374380E+01,4.518758E+04,5.582611E+04,1.528072E+00,4.883820E+00,1.246063E+04,6.546286E+03,4.212891E-01,5.728006E-01,8.366400E+03,4.409770E+03,2.828633E-01,3.858576E-01,1.220837E+04,6.198811E+03,4.127604E-01,5.423958E-01,8.348194E+03,5.044463E+03,2.822478E-01,4.413942E-01,1.427032E+05,6.731016E+04,4.824742E+00,5.889639E+00,9.408909E+04,4.512113E+04,3.181100E+00,3.948125E+00,1.412648E+05,6.417381E+04,4.776110E+00,5.615207E+00,9.593925E+04,5.376359E+04,3.243653E+00,4.704349E+00,2.243665E+04,7.340357E+03,7.585780E-01,6.422812E-01,1.460933E+04,4.904826E+03,4.939355E-01,4.291750E-01,2.234815E+04,7.052458E+03,7.555858E-01,6.170898E-01,1.486457E+04,5.741872E+03,5.025651E-01,5.024175E-01 
23:10:00,0.000000E+00,3.987095E+04,0.000000E+00,3.488016E+00,0.000000E+00,4.792699E+04,0.000000E+00,4.192794E+00,0.000000E+00,4.996478E+05,0.000000E+00,4.371059E+01,4.524843E+04,5.563398E+04,1.530129E+00,4.866992E+00,1.246119E+04,6.520106E+03,4.213082E-01,5.705109E-01,8.366761E+03,4.390487E+03,2.828755E-01,3.841712E-01,1.220893E+04,6.175307E+03,4.127795E-01,5.403403E-01,8.348555E+03,5.018492E+03,2.822600E-01,4.391226E-01,1.427102E+05,6.699025E+04,4.824976E+00,5.861659E+00,9.409353E+04,4.489487E+04,3.181250E+00,3.928335E+00,1.412718E+05,6.388705E+04,4.776345E+00,5.590127E+00,9.594369E+04,5.338481E+04,3.243803E+00,4.671213E+00,2.244438E+04,7.288679E+03,7.588394E-01,6.377605E-01,1.461434E+04,4.869429E+03,4.941048E-01,4.260786E-01,2.235592E+04,7.004376E+03,7.558483E-01,6.128838E-01,1.486957E+04,5.691019E+03,5.027342E-01,4.979684E-01 
23:15:00,0.000000E+00,3.985340E+04,0.000000E+00,3.486472E+00,0.000000E+00,4.789878E+04,0.000000E+00,4.190310E+00,0.000000E+00,4.992883E+05,0.000000E+00,4.367897E+01,4.530814E+04,5.544549E+04,1.532149E+00,4.850486E+00,1.246176E+04,6.494263E+03,4.213272E-01,5.682504E-01,8.367121E+03,4.371502E+03,2.828877E-01,3.825105E-01,1.220950E+04,6.151943E+03,4.127985E-01,5.382967E-01,8.348915E+03,4.992980E+03,2.822721E-01,4.368907E-01,1.427171E+05,6.667757E+04,4.825210E+00,5.834309E+00,9.409796E+04,4.467317E+04,3.181400E+00,3.908942E+00,1.412787E+05,6.360471E+04,4.776579E+00,5.565430E+00,9.594812E+04,5.301346E+04,3.243952E+00,4.638724E+00,2.245195E+04,7.237924E+03,7.590952E-01,6.333201E-01,1.461924E+04,4.834677E+03,4.942706E-01,4.230381E-01,2.236352E+04,6.957136E+03,7.561053E-01,6.087511E-01,1.487447E+04,5.641089E+03,5.028998E-01,4.935998E-01 
23:20:00,0.000000E+00,3.983620E+04,0.000000E+00,3.484959E+00,0.000000E+00,4.787212E+04,0.000000E+00,4.187964E+00,0.000000E+00,4.989441E+05,0.000000E+00,4.364872E+01,4.536675E+04,5.526023E+04,1.534130E+00,4.834265E+00,1.246232E+04,6.468620E+03,4.213461E-01,5.660070E-01,8.367480E+03,4.352731E+03,2.828998E-01,3.808683E-01,1.221006E+04,6.128685E+03,4.128174E-01,5.362619E-01,8.349274E+03,4.967920E+03,2.822843E-01,4.346982E-01,1.427240E+05,6.637024E+04,4.825443E+00,5.807422E+00,9.410238E+04,4.445500E+04,3.181549E+00,3.889855E+00,1.412856E+05,6.332554E+04,4.776812E+00,5.541007E+00,9.595254E+04,5.264911E+04,3.244102E+00,4.606844E+00,2.245936E+04,7.188148E+03,7.593458E-01,6.289651E-01,1.462404E+04,4.800575E+03,4.944329E-01,4.200545E-01,2.237096E+04,6.910578E+03,7.563569E-01,6.046776E-01,1.487926E+04,5.592028E+03,5.030619E-01,4.893070E-01 
23:25:00,0.000000E+00,3.981930E+04,0.000000E+00,3.483474E+00,0.000000E+00,4.784677E+04,0.000000E+00,4.185734E+00,0.000000E+00,4.986132E+05,0.000000E+00,4.361965E+01,4.542428E+04,5.507785E+04,1.536076E+00,4.818300E+00,1.246288E+04,6.443004E+03,4.213651E-01,5.637657E-01,8.367838E+03,4.334094E+03,2.829119E-01,3.792377E-01,1.221061E+04,6.105556E+03,4.128363E-01,5.342383E-01,8.349632E+03,4.943325E+03,2.822964E-01,4.325463E-01,1.427309E+05,6.606700E+04,4.825676E+00,5.780891E+00,9.410679E+04,4.423956E+04,3.181698E+00,3.871006E+00,1.412925E+05,6.304826E+04,4.777045E+00,5.516747E+00,9.595695E+04,5.229145E+04,3.244251E+00,4.575549E+00,2.246662E+04,7.139146E+03,7.595912E-01,6.246776E-01,1.462874E+04,4.766969E+03,4.945918E-01,4.171141E-01,2.237825E+04,6.864566E+03,7.566033E-01,6.006516E-01,1.488396E+04,5.543792E+03,5.032207E-01,4.850862E-01 
23:30:00,0.000000E+00,3.980267E+04,0.000000E+00,3.482012E+00,0.000000E+00,4.782253E+04,0.000000E+00,4.183604E+00,0.000000E+00,4.982939E+05,0.000000E+00,4.359163E+01,4.548004E+04,5.489809E+04,1.537962E+00,4.802565E+00,1.246343E+04,6.417471E+03,4.213837E-01,5.615315E-01,8.368190E+03,4.315475E+03,2.829238E-01,3.776083E-01,1.221116E+04,6.082550E+03,4.128549E-01,5.322253E-01,8.349984E+03,4.919065E+03,2.823083E-01,4.304235E-01,1.427376E+05,6.576673E+04,4.825905E+00,5.754618E+00,9.411114E+04,4.402613E+04,3.181845E+00,3.852330E+00,1.412993E+05,6.277115E+04,4.777275E+00,5.492499E+00,9.596130E+04,5.194028E+04,3.244398E+00,4.544820E+00,2.247365E+04,7.090767E+03,7.598289E-01,6.204443E-01,1.463329E+04,4.733767E+03,4.947457E-01,4.142088E-01,2.238531E+04,6.818973E+03,7.568420E-01,5.966621E-01,1.488851E+04,5.496349E+03,5.033745E-01,4.809346E-01 
23:35:00,0.000000E+00,3.978627E+04,0.000000E+00,3.480572E+00,0.000000E+00,4.779926E+04,0.000000E+00,4.181560E+00,0.000000E+00,4.979850E+05,0.000000E+00,4.356452E+01,4.553499E+04,5.472071E+04,1.539820E+00,4.787039E+00,1.246398E+04,6.392037E+03,4.214023E-01,5.593057E-01,8.368543E+03,4.296904E+03,2.829357E-01,3.759832E-01,1.221171E+04,6.059659E+03,4.128735E-01,5.302220E-01,8.350337E+03,4.895064E+03,2.823202E-01,4.283231E-01,1.427444E+05,6.546834E+04,4.826135E+00,5.728506E+00,9.411549E+04,4.381395E+04,3.181992E+00,3.833762E+00,1.413061E+05,6.249494E+04,4.777505E+00,5.468327E+00,9.596566E+04,5.159556E+04,3.244545E+00,4.514654E+00,2.248055E+04,7.042884E+03,7.600623E-01,6.162543E-01,1.463776E+04,4.700889E+03,4.948969E-01,4.113316E-01,2.239224E+04,6.773666E+03,7.570765E-01,5.926975E-01,1.489297E+04,5.449679E+03,5.035254E-01,4.768507E-01 
23:40:00,0.000000E+00,3.977008E+04,0.000000E+00,3.479150E+00,0.000000E+00,4.777682E+04,0.000000E+00,4.179589E+00,0.000000E+00,4.976854E+05,0.000000E+00,4.353824E+01,4.558849E+04,5.454552E+04,1.541629E+00,4.771707E+00,1.246452E+04,6.366701E+03,4.214207E-01,5.570884E-01,8.368892E+03,4.278399E+03,2.829475E-01,3.743637E-01,1.221226E+04,6.036867E+03,4.128919E-01,5.282275E-01,8.350686E+03,4.871255E+03,2.823320E-01,4.262395E-01,1.427512E+05,6.517031E+04,4.826363E+00,5.702425E+00,9.411979E+04,4.360185E+04,3.182138E+00,3.815200E+00,1.413128E+05,6.221981E+04,4.777732E+00,5.444249E+00,9.596996E+04,5.125777E+04,3.244691E+00,4.485094E+00,2.248726E+04,6.995380E+03,7.602893E-01,6.120972E-01,1.464211E+04,4.668255E+03,4.950439E-01,4.084758E-01,2.239898E+04,6.728452E+03,7.573044E-01,5.887407E-01,1.489731E+04,5.403786E+03,5.036722E-01,4.728346E-01 
23:45:00,0.000000E+00,3.975407E+04,0.000000E+00,3.477745E+00,0.000000E+00,4.775511E+04,0.000000E+00,4.177684E+00,0.000000E+00,4.973940E+05,0.000000E+00,4.351269E+01,4.564057E+04,5.437236E+04,1.543390E+00,4.756554E+00,1.246506E+04,6.341459E+03,4.214389E-01,5.548792E-01,8.369236E+03,4.259965E+03,2.829592E-01,3.727503E-01,1.221280E+04,6.014164E+03,4.129101E-01,5.262406E-01,8.351030E+03,4.847576E+03,2.823437E-01,4.241671E-01,1.427578E+05,6.487218E+04,4.826587E+00,5.676332E+00,9.412405E+04,4.339018E+04,3.182282E+00,3.796674E+00,1.413195E+05,6.194581E+04,4.777958E+00,5.420270E+00,9.597422E+04,5.092599E+04,3.244835E+00,4.456060E+00,2.249379E+04,6.948128E+03,7.605099E-01,6.079621E-01,1.464634E+04,4.635773E+03,4.951867E-01,4.056332E-01,2.240553E+04,6.683409E+03,7.575259E-01,5.847988E-01,1.490153E+04,5.358721E+03,5.038149E-01,4.688910E-01 
23:50:00,0.000000E+00,3.973823E+04,0.000000E+00,3.476355E+00,0.000000E+00,4.773405E+04,0.000000E+00,4.175836E+00,0.000000E+00,4.971102E+05,0.000000E+00,4.348780E+01,4.569146E+04,5.420110E+04,1.545111E+00,4.741567E+00,1.246559E+04,6.316303E+03,4.214569E-01,5.526775E-01,8.369578E+03,4.241600E+03,2.829707E-01,3.711429E-01,1.221333E+04,5.991539E+03,4.129281E-01,5.242604E-01,8.351372E+03,4.823951E+03,2.823552E-01,4.220994E-01,1.427644E+05,6.457466E+04,4.826810E+00,5.650292E+00,9.412828E+04,4.317917E+04,3.182425E+00,3.778206E+00,1.413261E+05,6.167294E+04,4.778181E+00,5.396389E+00,9.597845E+04,5.059925E+04,3.244978E+00,4.427466E+00,2.250015E+04,6.900937E+03,7.607251E-01,6.038321E-01,1.465045E+04,4.603346E+03,4.953260E-01,4.027953E-01,2.241192E+04,6.638568E+03,7.577419E-01,5.808745E-01,1.490565E+04,5.314342E+03,5.039540E-01,4.650073E-01 
23:55:00,0.000000E+00,3.972255E+04,0.000000E+00,3.474979E+00,0.000000E+00,4.771354E+04,0.000000E+00,4.174038E+00,0.000000E+00,4.968330E+05,0.000000E+00,4.346351E+01,4.574127E+04,5.403161E+04,1.546795E+00,4.726737E+00,1.246612E+04,6.291227E+03,4.214748E-01,5.504828E-01,8.369917E+03,4.223302E+03,2.829822E-01,3.695415E-01,1.221386E+04,5.968982E+03,4.129460E-01,5.222861E-01,8.351711E+03,4.800297E+03,2.823667E-01,4.200290E-01,1.427710E+05,6.427796E+04,4.827032E+00,5.624324E+00,9.413248E+04,4.296892E+04,3.182567E+00,3.759805E+00,1.413326E+05,6.140116E+04,4.778403E+00,5.372602E+00,9.598264E+04,5.027678E+04,3.245120E+00,4.399245E+00,2.250636E+04,6.853888E+03,7.609350E-01,5.997145E-01,1.465448E+04,4.571048E+03,4.954619E-01,3.999686E-01,2.241816E+04,6.593941E+03,7.579527E-01,5.769689E-01,1.490966E+04,5.270551E+03,5.040898E-01,4.611751E-01 
24:00:00,0.000000E+00,3.970700E+04,0.000000E+00,3.473615E+00,0.000000E+00,4.769354E+04,0.000000E+00,4.172284E+00,0.000000E+00,4.965621E+05,0.000000E+00,4.343977E+01,4.579080E+04,5.386381E+04,1.548470E+00,4.712054E+00,1.246666E+04,6.266225E+03,4.214929E-01,5.482944E-01,8.370259E+03,4.205069E+03,2.829938E-01,3.679456E-01,1.221439E+04,5.946483E+03,4.129640E-01,5.203169E-01,8.352053E+03,4.776680E+03,2.823782E-01,4.179619E-01,1.427776E+05,6.398216E+04,4.827256E+00,5.598435E+00,9.413671E+04,4.275949E+04,3.182710E+00,3.741474E+00,1.413392E+05,6.113041E+04,4.778627E+00,5.348906E+00,9.598688E+04,4.995787E+04,3.245263E+00,4.371334E+00,2.251251E+04,6.807020E+03,7.611429E-01,5.956127E-01,1.465845E+04,4.538896E+03,4.955965E-01,3.971547E-01,2.242433E+04,6.549532E+03,7.581614E-01,5.730823E-01,1.491364E+04,5.227268E+03,5.042241E-01,4.573872E-01 
Peak,0.000000E+00,4.502977E+04,0.000000E+00,3.939528E+00,0.000000E+00,5.705136E+04,0.000000E+00,4.991547E+00,0.000000E+00,5.926248E+05,0.000000E+00,5.185000E+01,4.801059E+04,6.922119E+04,1.623535E+00,6.056297E+00,1.246666E+04,1.243278E+04,4.214929E-01,1.087820E+00,8.370259E+03,1.615090E+04,2.829938E-01,1.413114E+00,1.221439E+04,1.069684E+04,4.129640E-01,9.359334E-01,8.352053E+03,1.802728E+04,2.823782E-01,1.577295E+00,1.427776E+05,1.353508E+05,4.827256E+00,1.184264E+01,9.413671E+04,1.687066E+05,3.182710E+00,1.476097E+01,1.413392E+05,1.123996E+05,4.778627E+00,9.834538E+00,9.598688E+04,1.929359E+05,3.245263E+00,1.688088E+01,2.277001E+04,1.379401E+04,7.698491E-01,1.206918E+00,1.482457E+04,1.635470E+04,5.012129E-01,1.430955E+00,2.268268E+04,1.203487E+04,7.668964E-01,1.053004E+00,1.507943E+04,1.993416E+04,5.098296E-01,1.744133E+00 

Peak Vol Flow (m3/s),,,0.000000E+00,3.350267E+00,,,0.000000E+00,4.244929E+00,,,0.000000E+00,4.409446E+01,,,1.380693E+00,5.150417E+00,,,3.584475E-01,9.251077E-01,,,2.406646E-01,1.201745E+00,,,3.511943E-01,7.959398E-01,,,2.401411E-01,1.341369E+00,,,4.105212E+00,1.007126E+01,,,2.706651E+00,1.255308E+01,,,4.063856E+00,8.363523E+00,,,2.759848E+00,1.435590E+01,,,6.546978E-01,1.026392E+00,,,4.262433E-01,1.216918E+00,,,6.521867E-01,8.954997E-01,,,4.335711E-01,1.483252E+00 
